\begin{table}[H]
\centering
\caption{Comparacion de escenarios de maxima demanda preliminar.}
\label{tab:escenarios_demanda}
\begin{scriptsize}
\resizebox{\textwidth}{!}{%
\begin{tabular}{l c c c c c c c c}
\toprule
\textbf{Escenario} & \textbf{P.I. (W)} & \textbf{MD circ. (W)} & \textbf{MD CNE (W)} & \textbf{MD adopt. (W)} & \textbf{Ib (A)} & \textbf{Cond. (mm$^2$)} & \textbf{ITM} & \textbf{dV alim. (\%)} \\
\midrule
Escenario 1 - cocina a gas o sin cocina electrica de alta potencia & 9,058 & 7,078 & 3,500 & 7,078 & 35.75 & 10.0 & 2P-40A & 0.694 \\
Escenario 2 - cocina electrica considerada & 11,658 & 10,358 & 9,500 & 10,358 & 52.31 & 16.0 & 2P-63A & 0.635 \\
\bottomrule
\end{tabular}%
}
\end{scriptsize}
\end{table}