# Metrados finales de materiales electricos

Partidas: **68**.

| Codigo | Descripcion tecnica | Categoria | Unidad | Cantidad | Circuito | Fuente | Observacion |
|---|---|---|---:|---:|---|---|---|
| BOM-001 | Cable TW THW 16 mm2 (alimentador trifasico) | cables | m | 40 | ALIM-TG | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-002 | Tubo PVC SAP 40 mm (alimentador) | ductos/tuberias | m | 13 | ALIM-TG | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-003 | ITM 2P-63A | interruptores termomagneticos | und | 1 | ALIM-TG | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-004 | Tablero general para 8 circuitos | tableros electricos | und | 1 | GENERAL | DXF vigente + BOM previo | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-005 | Interruptor diferencial 2P-40A-30mA | interruptores diferenciales | und | 1 | GENERAL | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-006 | Cable TW THW 2.5 mm2 - C1 | cables | m | 33 | C1 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-007 | Tubo PVC SAP 20 mm - C1 | ductos/tuberias | m | 16 | C1 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-008 | ITM 2P-10A - C1 | interruptores termomagneticos | und | 1 | C1 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-010 | Cable TW THW 2.5 mm2 - C2 | cables | m | 40 | C2 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-011 | Tubo PVC SAP 20 mm - C2 | ductos/tuberias | m | 20 | C2 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-012 | ITM 2P-10A - C2 | interruptores termomagneticos | und | 1 | C2 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-013 | Diferencial 2P-25A-30mA - C2 | interruptores diferenciales | und | 1 | C2 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-015 | Cable TW THW 2.5 mm2 - C3 | cables | m | 22 | C3 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-016 | Tubo PVC SAP 20 mm - C3 | ductos/tuberias | m | 11 | C3 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-017 | ITM 2P-10A - C3 | interruptores termomagneticos | und | 1 | C3 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-018 | Diferencial 2P-25A-30mA - C3 | interruptores diferenciales | und | 1 | C3 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-020 | Cable TW THW 2.5 mm2 - C4 | cables | m | 48 | C4 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-021 | Tubo PVC SAP 20 mm - C4 | ductos/tuberias | m | 24 | C4 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-022 | ITM 2P-10A - C4 | interruptores termomagneticos | und | 1 | C4 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-024 | Cable TW THW 2.5 mm2 - C5 | cables | m | 55 | C5 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-025 | Tubo PVC SAP 20 mm - C5 | ductos/tuberias | m | 28 | C5 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-026 | ITM 2P-10A - C5 | interruptores termomagneticos | und | 1 | C5 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-027 | Diferencial 2P-25A-30mA - C5 | interruptores diferenciales | und | 1 | C5 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-029 | Cable TW THW 10 mm2 - C6 | cables | m | 44 | C6 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-030 | Tubo PVC SAP 20 mm - C6 | ductos/tuberias | m | 22 | C6 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-031 | ITM 2P-32A - C6 | interruptores termomagneticos | und | 1 | C6 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-032 | Diferencial 2P-40A-30mA - C6 | interruptores diferenciales | und | 1 | C6 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-034 | Cable TW THW 2.5 mm2 - C7 | cables | m | 33 | C7 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-035 | Tubo PVC SAP 20 mm - C7 | ductos/tuberias | m | 16 | C7 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-036 | ITM 2P-10A - C7 | interruptores termomagneticos | und | 1 | C7 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-037 | Diferencial 2P-25A-30mA - C7 | interruptores diferenciales | und | 1 | C7 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-039 | Cable TW THW 2.5 mm2 - C8 | cables | m | 31 | C8 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-040 | Tubo PVC SAP 20 mm - C8 | ductos/tuberias | m | 15 | C8 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-041 | ITM 2P-10A - C8 | interruptores termomagneticos | und | 1 | C8 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-042 | Diferencial 2P-25A-30mA - C8 | interruptores diferenciales | und | 1 | C8 | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-044 | Cable de tierra TW 10 mm2 (verde/amarillo) | cables | m | 46 | SPAT | BOM/calculo previo validado contra circuitos de los DXF vigentes | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-045 | Varilla de puesta a tierra 5/8 x 2.4 m | puesta a tierra | und | 1 | SPAT | DXF vigente + BOM previo | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| BOM-046 | Cinta de aislar electrica | accesorios | und | 3 | GENERAL | Estimacion tecnica del BOM previo | Partida del BOM previo conservada y validada contra la revision electrica vigente. |
| CJ-C1-OCT | Caja octogonal para luminaria - C1 | cajas electricas | und | 4 | C1 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Una caja por luminaria. |
| CJ-C1-REC | Caja rectangular para interruptor - C1 | cajas electricas | und | 4 | C1 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Una caja por interruptor. |
| CJ-C2-REC | Caja rectangular para tomacorriente - C2 | cajas electricas | und | 7 | C2 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Una caja por punto. |
| CJ-C3-REC | Caja rectangular para tomacorriente especial - C3 | cajas electricas | und | 1 | C3 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Una caja por punto. |
| CJ-C4-OCT | Caja octogonal para luminaria - C4 | cajas electricas | und | 11 | C4 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Una caja por luminaria. |
| CJ-C4-REC | Caja rectangular para interruptor - C4 | cajas electricas | und | 7 | C4 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Una caja por interruptor. |
| CJ-C5-REC | Caja rectangular para tomacorriente - C5 | cajas electricas | und | 12 | C5 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Una caja por punto. |
| CJ-C6-REC | Caja rectangular para salida especial - C6 | cajas electricas | und | 3 | C6 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Especificacion de la salida de fuerza pendiente de confirmacion. |
| CJ-C7-REC | Caja rectangular para tomacorriente especial - C7 | cajas electricas | und | 1 | C7 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Una caja por punto. |
| CJ-C8-IP55 | Caja estanca IP55 para conexion de bomba - C8 | cajas electricas | und | 1 | C8 | DXF piso 1 v7 y estimacion tecnica | Grado IP referencial para instalacion exterior; confirmar equipo. |
| LUM-C1 | Luminaria LED plafon 18 W - C1 | luminarias | und | 4 | C1 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Potencia referencial para presupuesto academico. |
| LUM-C4 | Luminaria LED plafon 18 W - C4 | luminarias | und | 11 | C4 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Potencia referencial para presupuesto academico. |
| INT-C1-S | Interruptor simple 10 A - C1 | interruptores simples/dobles/conmutados | und | 3 | C1 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Conteo excluye el conmutado. |
| INT-C1-C | Interruptor conmutado 10 A - C1 | interruptores simples/dobles/conmutados | und | 1 | C1 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Punto identificado como conmutado. |
| INT-C4-S | Interruptor simple 10 A - C4 | interruptores simples/dobles/conmutados | und | 6 | C4 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Conteo excluye el conmutado. |
| INT-C4-C | Interruptor conmutado 10 A - C4 | interruptores simples/dobles/conmutados | und | 1 | C4 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Punto identificado como conmutado. |
| TOM-C2 | Tomacorriente doble 2P+T 16 A - C2 | tomacorrientes | und | 7 | C2 | DXF piso 1 v7; conteo validado con JSON piso 1 v6 | Todos los puntos incluyen contacto de tierra. |
| TOM-C5 | Tomacorriente doble 2P+T 16 A - C5 | tomacorrientes | und | 12 | C5 | DXF piso 2 v6; conteo validado con JSON piso 2 v6 | Todos los puntos incluyen contacto de tierra. |
| TOM-C3 | Tomacorriente especial 2P+T 20 A - C3 | tomacorrientes | und | 1 | C3 | DXF piso 1 v7 y estimacion tecnica | Calibre comercial referencial; confirmar carga final. |
| TOM-C6 | Tomacorriente especial 2P+T 32 A - C6 | tomacorrientes | und | 3 | C6 | DXF piso 2 v6 y estimacion tecnica | Requiere confirmar potencia, clavija y simultaneidad antes de compra. |
| TOM-C7 | Tomacorriente especial 2P+T 20 A - C7 | tomacorrientes | und | 1 | C7 | DXF piso 2 v6 y estimacion tecnica | Calibre comercial referencial; confirmar placa del equipo. |
| TAB-T2 | Tablero T2 para 8 circuitos | tableros electricos | und | 1 | T2 | DXF piso 2 v6 | Capacidad referencial compatible con cuatro circuitos y reserva. |
| SPAT-CAJA | Caja de registro para puesta a tierra | cajas electricas | und | 1 | SPAT | DXF piso 1 v7 y criterio tecnico SPAT | Elemento necesario para inspeccion y mantenimiento. |
| SPAT-CON | Conector abrazadera para varilla de puesta a tierra | puesta a tierra | und | 1 | SPAT | Criterio tecnico SPAT | Confirmar compatibilidad con varilla 5/8 pulg. |
| ACC-UN20 | Union PVC SAP 20 mm | accesorios | und | 46 | C1-C8 | Calculo a partir de longitudes BOM | Suma de max(ceil(longitud/3)-1, 0) por circuito. |
| ACC-CUR20 | Curva PVC SAP 20 mm | accesorios | und | 16 | C1-C8 | Estimacion tecnica | Dos curvas referenciales por circuito; ajustar en obra. |
| ACC-UN40 | Union PVC SAP 40 mm | accesorios | und | 4 | ALIM-TG | Calculo a partir de longitud BOM | Cinco tubos comerciales de 3 m requieren cuatro uniones. |
| ALIM-T2-CAB | Cable TW THW 10 mm2 - alimentador TG a T2 | cables | m | 75 | ALIM-T2 | DXF pisos 1 y 2 + estimacion tecnica de recorrido | 25 m de recorrido estimado por conductor, incluidos subida vertical y reserva; confirmar calculo de caida de tension. |
| ALIM-T2-TUB | Tubo PVC SAP 32 mm - alimentador TG a T2 | ductos/tuberias | m | 25 | ALIM-T2 | DXF pisos 1 y 2 + estimacion tecnica de recorrido | Recorrido estimado desde TG hasta T2, incluida subida vertical. |
| ALIM-T2-ITM | ITM 2P-40A - alimentador T2 | interruptores termomagneticos | und | 1 | ALIM-T2 | Estimacion tecnica a validar | Corriente referencial; confirmar selectividad y demanda antes de compra. |
