% Requiere longtable, booktabs y array.
\section{Metrados de materiales electricos}
\scriptsize
\begin{longtable}{p{1.5cm}p{5.5cm}p{0.8cm}r p{1.2cm}p{4.0cm}}
\toprule Codigo & Descripcion & Und. & Cant. & Circuito & Fuente \\ \midrule
\endfirsthead\toprule Codigo & Descripcion & Und. & Cant. & Circuito & Fuente \\ \midrule\endhead
BOM-001 & Cable TW THW 16 mm2 (alimentador trifasico) & m & 40 & ALIM-TG & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-002 & Tubo PVC SAP 40 mm (alimentador) & m & 13 & ALIM-TG & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-003 & ITM 2P-63A & und & 1 & ALIM-TG & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-004 & Tablero general para 8 circuitos & und & 1 & GENERAL & DXF vigente + BOM previo \\
BOM-005 & Interruptor diferencial 2P-40A-30mA & und & 1 & GENERAL & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-006 & Cable TW THW 2.5 mm2 - C1 & m & 33 & C1 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-007 & Tubo PVC SAP 20 mm - C1 & m & 16 & C1 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-008 & ITM 2P-10A - C1 & und & 1 & C1 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-010 & Cable TW THW 2.5 mm2 - C2 & m & 40 & C2 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-011 & Tubo PVC SAP 20 mm - C2 & m & 20 & C2 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-012 & ITM 2P-10A - C2 & und & 1 & C2 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-013 & Diferencial 2P-25A-30mA - C2 & und & 1 & C2 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-015 & Cable TW THW 2.5 mm2 - C3 & m & 22 & C3 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-016 & Tubo PVC SAP 20 mm - C3 & m & 11 & C3 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-017 & ITM 2P-10A - C3 & und & 1 & C3 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-018 & Diferencial 2P-25A-30mA - C3 & und & 1 & C3 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-020 & Cable TW THW 2.5 mm2 - C4 & m & 48 & C4 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-021 & Tubo PVC SAP 20 mm - C4 & m & 24 & C4 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-022 & ITM 2P-10A - C4 & und & 1 & C4 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-024 & Cable TW THW 2.5 mm2 - C5 & m & 55 & C5 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-025 & Tubo PVC SAP 20 mm - C5 & m & 28 & C5 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-026 & ITM 2P-10A - C5 & und & 1 & C5 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-027 & Diferencial 2P-25A-30mA - C5 & und & 1 & C5 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-029 & Cable TW THW 10 mm2 - C6 & m & 44 & C6 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-030 & Tubo PVC SAP 20 mm - C6 & m & 22 & C6 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-031 & ITM 2P-32A - C6 & und & 1 & C6 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-032 & Diferencial 2P-40A-30mA - C6 & und & 1 & C6 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-034 & Cable TW THW 2.5 mm2 - C7 & m & 33 & C7 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-035 & Tubo PVC SAP 20 mm - C7 & m & 16 & C7 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-036 & ITM 2P-10A - C7 & und & 1 & C7 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-037 & Diferencial 2P-25A-30mA - C7 & und & 1 & C7 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-039 & Cable TW THW 2.5 mm2 - C8 & m & 31 & C8 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-040 & Tubo PVC SAP 20 mm - C8 & m & 15 & C8 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-041 & ITM 2P-10A - C8 & und & 1 & C8 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-042 & Diferencial 2P-25A-30mA - C8 & und & 1 & C8 & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-044 & Cable de tierra TW 10 mm2 (verde/amarillo) & m & 46 & SPAT & BOM/calculo previo validado contra circuitos de los DXF vigentes \\
BOM-045 & Varilla de puesta a tierra 5/8 x 2.4 m & und & 1 & SPAT & DXF vigente + BOM previo \\
BOM-046 & Cinta de aislar electrica & und & 3 & GENERAL & Estimacion tecnica del BOM previo \\
CJ-C1-OCT & Caja octogonal para luminaria - C1 & und & 4 & C1 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
CJ-C1-REC & Caja rectangular para interruptor - C1 & und & 4 & C1 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
CJ-C2-REC & Caja rectangular para tomacorriente - C2 & und & 7 & C2 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
CJ-C3-REC & Caja rectangular para tomacorriente especial - C3 & und & 1 & C3 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
CJ-C4-OCT & Caja octogonal para luminaria - C4 & und & 11 & C4 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
CJ-C4-REC & Caja rectangular para interruptor - C4 & und & 7 & C4 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
CJ-C5-REC & Caja rectangular para tomacorriente - C5 & und & 12 & C5 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
CJ-C6-REC & Caja rectangular para salida especial - C6 & und & 3 & C6 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
CJ-C7-REC & Caja rectangular para tomacorriente especial - C7 & und & 1 & C7 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
CJ-C8-IP55 & Caja estanca IP55 para conexion de bomba - C8 & und & 1 & C8 & DXF piso 1 v7 y estimacion tecnica \\
LUM-C1 & Luminaria LED plafon 18 W - C1 & und & 4 & C1 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
LUM-C4 & Luminaria LED plafon 18 W - C4 & und & 11 & C4 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
INT-C1-S & Interruptor simple 10 A - C1 & und & 3 & C1 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
INT-C1-C & Interruptor conmutado 10 A - C1 & und & 1 & C1 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
INT-C4-S & Interruptor simple 10 A - C4 & und & 6 & C4 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
INT-C4-C & Interruptor conmutado 10 A - C4 & und & 1 & C4 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
TOM-C2 & Tomacorriente doble 2P+T 16 A - C2 & und & 7 & C2 & DXF piso 1 v7; conteo validado con JSON piso 1 v6 \\
TOM-C5 & Tomacorriente doble 2P+T 16 A - C5 & und & 12 & C5 & DXF piso 2 v6; conteo validado con JSON piso 2 v6 \\
TOM-C3 & Tomacorriente especial 2P+T 20 A - C3 & und & 1 & C3 & DXF piso 1 v7 y estimacion tecnica \\
TOM-C6 & Tomacorriente especial 2P+T 32 A - C6 & und & 3 & C6 & DXF piso 2 v6 y estimacion tecnica \\
TOM-C7 & Tomacorriente especial 2P+T 20 A - C7 & und & 1 & C7 & DXF piso 2 v6 y estimacion tecnica \\
TAB-T2 & Tablero T2 para 8 circuitos & und & 1 & T2 & DXF piso 2 v6 \\
SPAT-CAJA & Caja de registro para puesta a tierra & und & 1 & SPAT & DXF piso 1 v7 y criterio tecnico SPAT \\
SPAT-CON & Conector abrazadera para varilla de puesta a tierra & und & 1 & SPAT & Criterio tecnico SPAT \\
ACC-UN20 & Union PVC SAP 20 mm & und & 46 & C1-C8 & Calculo a partir de longitudes BOM \\
ACC-CUR20 & Curva PVC SAP 20 mm & und & 16 & C1-C8 & Estimacion tecnica \\
ACC-UN40 & Union PVC SAP 40 mm & und & 4 & ALIM-TG & Calculo a partir de longitud BOM \\
ALIM-T2-CAB & Cable TW THW 10 mm2 - alimentador TG a T2 & m & 75 & ALIM-T2 & DXF pisos 1 y 2 + estimacion tecnica de recorrido \\
ALIM-T2-TUB & Tubo PVC SAP 32 mm - alimentador TG a T2 & m & 25 & ALIM-T2 & DXF pisos 1 y 2 + estimacion tecnica de recorrido \\
ALIM-T2-ITM & ITM 2P-40A - alimentador T2 & und & 1 & ALIM-T2 & Estimacion tecnica a validar \\
\bottomrule\end{longtable}
\normalsize
