# UNIVERSIDAD NACIONAL DEL ALTIPLANO
## ESCUELA PROFESIONAL DE INGENIERÍA MECÁNICA ELÉCTRICA (EPIME)

---

# ESPECIFICACIONES TÉCNICAS DE EQUIPOS Y MATERIALES
## PROYECTO: VIVIENDA UNIFAMILIAR DE 3 NIVELES (CHARAJA MAMANI DIEGO JEFFERSON - 214254)

### CAPÍTULO 1: GENERALIDADES Y NORMATIVA
Cumplimiento estricto del CNE-Utilización, RNE EM.010, IEC 60364, IEC 60898, IEC 61008 y NFPA 70.

### CAPÍTULO 2: CANALIZACIONES Y CAJAS METÁLICAS
Tuberías PVC Pesado (PVC-P SAP) para alimentador y lozas; PVC Liviano (PVC-L SEL) en muros. Cajas de F°G° pesado de 1.59 mm (octogonales 4", rectangulares 4x2", cuadradas 4x4").

### CAPÍTULO 3: CONDUCTORES ELÉCTRICOS CERO HALÓGENOS
Conductores de cobre unipolar tipo NH-80 / N2XH (LSZH) no propagadores de llama ni gases tóxicos. Código normalizado CNE: Negro (R), Rojo (S), Azul (T), Blanco (N), Verde/Amarillo (PE).

### CAPÍTULO 4: TABLEROS ELÉCTRICOS DE DISTRIBUCIÓN
Gabinete metálico empotrado LAF 1.5 mm, IP41/IK08, 36 Polos trifásico. Interruptor general ITM 3x40A (10 kA), interruptores derivados ITM (6 kA) e Interruptores Diferenciales ID de 30 mA.

### CAPÍTULO 5: DISPOSITIVOS DE SALIDA E ILUMINACIÓN
Interruptores de 10A/16A 250V, tomacorrientes 2P+T 16A con obturadores infantiles, luminarias LED de alta eficiencia (≥ 100 lm/W) y faros de emergencia autónomos LED (autonomía ≥ 90 min).

### CAPÍTULO 6: SISTEMA DE PUESTA A TIERRA
Barra de cobre puro 5/8" x 2.40m, conector de bronce AB, dosis gel Bentonita/Thor-Gel y caja de registro de concreto 30x30 cm.

### CAPÍTULO 7: PRUEBAS ELECTROMECÁNICAS
Pruebas obligatorias: Megado a 500V DC (R_aisl ≥ 50 MΩ), continuidad del PE, ensayo de disparo diferencial a 30 mA (t ≤ 40 ms) y medición PAT con telurómetro (R ≤ 10 Ω).
