\chapter{Conclusiones y recomendaciones}

\section{Conclusiones}
\begin{itemize}
\item El anteproyecto desarrolla las instalaciones electricas en baja tension
  de un grifo de combustibles liquidos a partir de la arquitectura extraida de
  los planos DWG de ubicacion y distribucion, sin presentarlos como un
  proyecto electrico previo.
\item La maxima demanda calculada es \MD~(\MDkva~kVA) con un desbalance de
  fases de \Desb, y la demanda con reserva de \MDReserva~queda cubierta por la
  capacidad de servicio propuesta de \ServCap~y el interruptor principal de
  \IPrincipal.
\item Todos los conductores y protecciones cumplen la coordinacion
  \(I_b \leq I_n \leq I_z\), las secciones minimas y la caida de tension de la
  Regla 050-102.
\item El grupo \GrupoModelo~de~\GrupoNom~kVA standby cubre la carga critica y
  el arranque secuencial a la altitud del sitio (factor \AltFactor), entregando
  \GrupoDisp.
\item Se genera un juego de seis laminas vectoriales A1 (IE-01..IE-06) y la
  documentacion de memoria, calculos, iluminacion, especificaciones, seguridad,
  cronograma, metrados y presupuesto de anteproyecto.
\item La memoria de calculo de iluminacion dimensiona \IllumTotalN~luminarias
  LED (\IllumTotalKW~kW instalados) por el metodo de lumanes, con un nivel de
  iluminancia resultante superior al objetivo en todos los ambientes y una
  densidad promedio de potencia de \IllumTotalLPD~W/m\textsuperscript{2},
  coherente con los circuitos de alumbrado del cuadro de cargas.
\item Se documenta la trazabilidad de los planos originales (CAD-001 y CAD-002)
  con su huella SHA-256 y la explicacion de como alimentaron la geometria del
  diseno electrico.
\end{itemize}

\section{Recomendaciones}
\begin{itemize}
\item Mantener como evidencia el cuestionario del estudiante que confirma
  ubicacion y propietario; si la razon social final difiere, actualizar rotulo
  y expediente antes de publicar.
\item Obtener la factibilidad, el punto de entrega y la corriente de
  cortocircuito de la concesionaria antes de cerrar el diseno.
\item Sustituir las familias de catalogo por las placas reales de los equipos.
\item Verificar en campo cotas, alturas, puesta a tierra y clasificacion de
  areas peligrosas.
\item Someter los calculos, los planos y el expediente a revision de un
  ingeniero electricista o mecanico-electricista colegiado antes de publicar
  entregables.
\end{itemize}
