# Metrados y presupuesto - Renzo

Partidas: **153**.
Total referencial: **S/ 156,928.70**.

| Codigo | Descripcion | Categoria | Und | Cant | P.U. (S/) | Parcial (S/) | Circuito |
|---|---|---:|---:|---:|---:|---:|---|
| F-01-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 25.0 | 4.80 | 120.00 | F-01 |
| F-01-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 75.0 | 5.80 | 435.00 | F-01 |
| F-01-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 25.0 | 5.80 | 145.00 | F-01 |
| F-01-ITM | Interruptor termomagnetico 2P 20 A | interruptores termomagneticos | und | 1 | 58.00 | 58.00 | F-01 |
| F-01-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-01 |
| F-02-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 27.0 | 4.80 | 129.60 | F-02 |
| F-02-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 81.0 | 5.80 | 469.80 | F-02 |
| F-02-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 27.0 | 5.80 | 156.60 | F-02 |
| F-02-ITM | Interruptor termomagnetico 2P 20 A | interruptores termomagneticos | und | 1 | 58.00 | 58.00 | F-02 |
| F-02-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-02 |
| F-03-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 4.80 | 144.00 | F-03 |
| F-03-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 90.0 | 5.80 | 522.00 | F-03 |
| F-03-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 30.0 | 5.80 | 174.00 | F-03 |
| F-03-ITM | Interruptor termomagnetico 2P 20 A | interruptores termomagneticos | und | 1 | 58.00 | 58.00 | F-03 |
| F-03-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-03 |
| F-04-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 25.0 | 3.50 | 87.50 | F-04 |
| F-04-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 50.0 | 4.20 | 210.00 | F-04 |
| F-04-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 25.0 | 4.20 | 105.00 | F-04 |
| F-04-ITM | Interruptor termomagnetico 2P 16 A | interruptores termomagneticos | und | 1 | 52.00 | 52.00 | F-04 |
| F-04-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-04 |
| F-05-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 3.50 | 105.00 | F-05 |
| F-05-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 60.0 | 4.20 | 252.00 | F-05 |
| F-05-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 30.0 | 4.20 | 126.00 | F-05 |
| F-05-ITM | Interruptor termomagnetico 2P 16 A | interruptores termomagneticos | und | 1 | 52.00 | 52.00 | F-05 |
| F-05-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-05 |
| F-06-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 15.0 | 3.50 | 52.50 | F-06 |
| F-06-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 30.0 | 4.20 | 126.00 | F-06 |
| F-06-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 15.0 | 4.20 | 63.00 | F-06 |
| F-06-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | F-06 |
| F-06-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-06 |
| F-07-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 18.0 | 4.80 | 86.40 | F-07 |
| F-07-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 54.0 | 5.80 | 313.20 | F-07 |
| F-07-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 18.0 | 5.80 | 104.40 | F-07 |
| F-07-ITM | Interruptor termomagnetico 3P 16 A | interruptores termomagneticos | und | 1 | 72.00 | 72.00 | F-07 |
| F-07-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-07 |
| F-08-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 25.0 | 4.80 | 120.00 | F-08 |
| F-08-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 75.0 | 5.80 | 435.00 | F-08 |
| F-08-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 25.0 | 5.80 | 145.00 | F-08 |
| F-08-ITM | Interruptor termomagnetico 3P 10 A | interruptores termomagneticos | und | 1 | 68.00 | 68.00 | F-08 |
| F-08-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-08 |
| F-09-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 35.0 | 4.80 | 168.00 | F-09 |
| F-09-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 105.0 | 5.80 | 609.00 | F-09 |
| F-09-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 35.0 | 5.80 | 203.00 | F-09 |
| F-09-ITM | Interruptor termomagnetico 3P 10 A | interruptores termomagneticos | und | 1 | 68.00 | 68.00 | F-09 |
| F-09-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | F-09 |
| L-01-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 3.50 | 105.00 | L-01 |
| L-01-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 60.0 | 4.20 | 252.00 | L-01 |
| L-01-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 30.0 | 4.20 | 126.00 | L-01 |
| L-01-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | L-01 |
| L-01-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | L-01 |
| L-02-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 40.0 | 3.50 | 140.00 | L-02 |
| L-02-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 80.0 | 4.20 | 336.00 | L-02 |
| L-02-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 40.0 | 4.20 | 168.00 | L-02 |
| L-02-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | L-02 |
| L-02-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | L-02 |
| L-03-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 3.50 | 105.00 | L-03 |
| L-03-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 60.0 | 4.20 | 252.00 | L-03 |
| L-03-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 30.0 | 4.20 | 126.00 | L-03 |
| L-03-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | L-03 |
| L-03-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | L-03 |
| A1-01-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 20.0 | 3.50 | 70.00 | A1-01 |
| A1-01-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 40.0 | 4.20 | 168.00 | A1-01 |
| A1-01-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 20.0 | 4.20 | 84.00 | A1-01 |
| A1-01-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | A1-01 |
| A1-01-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | A1-01 |
| A1-02-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 18.0 | 3.50 | 63.00 | A1-02 |
| A1-02-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 36.0 | 4.20 | 151.20 | A1-02 |
| A1-02-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 18.0 | 4.20 | 75.60 | A1-02 |
| A1-02-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | A1-02 |
| A1-02-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | A1-02 |
| A1-03-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 22.0 | 4.80 | 105.60 | A1-03 |
| A1-03-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 66.0 | 5.80 | 382.80 | A1-03 |
| A1-03-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 22.0 | 5.80 | 127.60 | A1-03 |
| A1-03-ITM | Interruptor termomagnetico 2P 20 A | interruptores termomagneticos | und | 1 | 58.00 | 58.00 | A1-03 |
| A1-03-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | A1-03 |
| A1-04-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 20.0 | 4.80 | 96.00 | A1-04 |
| A1-04-CAB | Conductor de cobre XLPE/TW 4 mm2 | cables | m | 60.0 | 5.80 | 348.00 | A1-04 |
| A1-04-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 20.0 | 5.80 | 116.00 | A1-04 |
| A1-04-ITM | Interruptor termomagnetico 2P 20 A | interruptores termomagneticos | und | 1 | 58.00 | 58.00 | A1-04 |
| A1-04-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | A1-04 |
| A1-05-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 15.0 | 3.50 | 52.50 | A1-05 |
| A1-05-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 30.0 | 4.20 | 126.00 | A1-05 |
| A1-05-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 15.0 | 4.20 | 63.00 | A1-05 |
| A1-05-ITM | Interruptor termomagnetico 2P 16 A | interruptores termomagneticos | und | 1 | 52.00 | 52.00 | A1-05 |
| A1-05-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | A1-05 |
| S-01-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 25.0 | 3.50 | 87.50 | S-01 |
| S-01-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 50.0 | 4.20 | 210.00 | S-01 |
| S-01-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 25.0 | 4.20 | 105.00 | S-01 |
| S-01-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | S-01 |
| S-01-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | S-01 |
| S-02-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 20.0 | 3.50 | 70.00 | S-02 |
| S-02-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 40.0 | 4.20 | 168.00 | S-02 |
| S-02-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 20.0 | 4.20 | 84.00 | S-02 |
| S-02-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | S-02 |
| S-02-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | S-02 |
| S-03-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 3.50 | 105.00 | S-03 |
| S-03-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 60.0 | 4.20 | 252.00 | S-03 |
| S-03-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 30.0 | 4.20 | 126.00 | S-03 |
| S-03-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | S-03 |
| S-03-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | S-03 |
| S-04-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 25.0 | 3.50 | 87.50 | S-04 |
| S-04-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 50.0 | 4.20 | 210.00 | S-04 |
| S-04-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 25.0 | 4.20 | 105.00 | S-04 |
| S-04-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | S-04 |
| S-04-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | S-04 |
| S-05-TUB | Tuberia PVC SAP 20 mm (3 m) y accesorios | ductos/tuberias | m | 30.0 | 3.50 | 105.00 | S-05 |
| S-05-CAB | Conductor de cobre XLPE/TW 2.5 mm2 | cables | m | 60.0 | 4.20 | 252.00 | S-05 |
| S-05-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 30.0 | 4.20 | 126.00 | S-05 |
| S-05-ITM | Interruptor termomagnetico 2P 10 A | interruptores termomagneticos | und | 1 | 45.00 | 45.00 | S-05 |
| S-05-RCD | Interruptor diferencial 30 mA | interruptores diferenciales | und | 1 | 95.00 | 95.00 | S-05 |
| AL-TDE-TUB | Tuberia PVC SAP 32 mm (3 m) y accesorios | ductos/tuberias | m | 8.0 | 6.50 | 52.00 | AL-TDE |
| AL-TDE-CAB | Conductor de cobre XLPE/TW 10 mm2 (3F) | cables | m | 24.0 | 11.50 | 276.00 | AL-TDE |
| AL-TDE-NEU | Conductor de cobre XLPE/TW 10 mm2 (N) | cables | m | 8.0 | 11.50 | 92.00 | AL-TDE |
| AL-TDE-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 8.0 | 5.80 | 46.40 | AL-TDE |
| AL-TDF-TUB | Tuberia PVC SAP 32 mm (3 m) y accesorios | ductos/tuberias | m | 10.0 | 6.50 | 65.00 | AL-TDF |
| AL-TDF-CAB | Conductor de cobre XLPE/TW 10 mm2 (3F) | cables | m | 30.0 | 11.50 | 345.00 | AL-TDF |
| AL-TDF-NEU | Conductor de cobre XLPE/TW 10 mm2 (N) | cables | m | 10.0 | 11.50 | 115.00 | AL-TDF |
| AL-TDF-PE | Conductor de cobre XLPE/TW 4 mm2 (PE) | cables | m | 10.0 | 5.80 | 58.00 | AL-TDF |
| AL-TD-A1-TUB | Tuberia PVC SAP 25 mm (3 m) y accesorios | ductos/tuberias | m | 15.0 | 4.80 | 72.00 | AL-TD-A1 |
| AL-TD-A1-CAB | Conductor de cobre XLPE/TW 4 mm2 (3F) | cables | m | 45.0 | 5.80 | 261.00 | AL-TD-A1 |
| AL-TD-A1-NEU | Conductor de cobre XLPE/TW 4 mm2 (N) | cables | m | 15.0 | 5.80 | 87.00 | AL-TD-A1 |
| AL-TD-A1-PE | Conductor de cobre XLPE/TW 2.5 mm2 (PE) | cables | m | 15.0 | 4.20 | 63.00 | AL-TD-A1 |
| AL-TDE-TAB | Tablero metalico con barra N y PE (AL-TDE) | tableros | und | 1 | 650.00 | 650.00 | AL-TDE |
| AL-TDF-TAB | Tablero metalico con barra N y PE (AL-TDF) | tableros | und | 1 | 650.00 | 650.00 | AL-TDF |
| AL-TD-A1-TAB | Tablero metalico con barra N y PE (AL-TD-A1) | tableros | und | 1 | 650.00 | 650.00 | AL-TD-A1 |
| GEN-ITM | Interruptor termomagnetico 4P 50 A (general) | interruptores termomagneticos | und | 1 | 320.00 | 320.00 | GENERAL |
| LUM-ADM | Luminaria LED panel 36 W empotrada | luminarias | und | 8 | 180.00 | 1,440.00 | ILUMINACION |
| LUM-OFI | Luminaria LED panel 36 W empotrada | luminarias | und | 7 | 180.00 | 1,260.00 | ILUMINACION |
| LUM-SMAQ | Luminaria LED industrial 50 W | luminarias | und | 3 | 210.00 | 630.00 | ILUMINACION |
| LUM-SS1 | Luminaria LED estanca 18 W | luminarias | und | 1 | 95.00 | 95.00 | ILUMINACION |
| LUM-SS2 | Luminaria LED estanca 18 W | luminarias | und | 1 | 95.00 | 95.00 | ILUMINACION |
| LUM-SS3 | Luminaria LED estanca 18 W | luminarias | und | 1 | 95.00 | 95.00 | ILUMINACION |
| LUM-VER | Luminaria LED estanca 18 W | luminarias | und | 1 | 95.00 | 95.00 | ILUMINACION |
| LUM-DESP | Proyector LED exterior 100 W IP66 | luminarias | und | 8 | 250.00 | 2,000.00 | ILUMINACION |
| LUM-PAT | Luminaria LED de poste 80 W | luminarias | und | 8 | 320.00 | 2,560.00 | ILUMINACION |
| EMG-LUM | Luminaria de emergencia y senalizacion | luminarias | und | 6 | 140.00 | 840.00 | S-03 |
| TC-IE02 | Tomacorriente doble con puesta a tierra | tomacorrientes | und | 5 | 55.00 | 275.00 | A1-03 |
| INT-PARED | Interruptor de pared unipolar | interruptores | und | 8 | 35.00 | 280.00 | A1-01 |
| CAJA-OCT | Caja octogonal para luminaria | cajas | und | 44 | 8.00 | 352.00 | GENERAL |
| CAJA-REC | Caja rectangular para tomacorriente/interruptor | cajas | und | 13 | 7.00 | 91.00 | GENERAL |
| EQ-STP | Bomba sumergible de tanque 1.5 hp (STP) | equipos de playa | und | 3 | 3,200.00 | 9,600.00 | F-01..F-03 |
| EQ-SURT | Surtidor de doble manguera con cabeza electronica | equipos de playa | und | 2 | 18,000.00 | 36,000.00 | F-04..F-05 |
| EQ-CAIRE | Compresor de aire de servicio 2.2 kW | equipos de servicio | und | 1 | 4,800.00 | 4,800.00 | F-07 |
| EQ-BAGUA | Bomba de agua de servicio 1.5 kW | equipos de servicio | und | 1 | 1,900.00 | 1,900.00 | F-08 |
| EQ-BFOSA | Bomba de efluentes/fosa 1.5 kW | equipos de servicio | und | 1 | 1,900.00 | 1,900.00 | F-09 |
| EQ-GRUPO | Grupo electrogeno standby 37.5 kVA con ATS | grupo electrogeno | und | 1 | 45,000.00 | 45,000.00 | EMERGENCIA |
| EQ-UPS-FUEL | UPS para combustible/control 1.5 kVA | ups | und | 1 | 2,400.00 | 2,400.00 | F-04..F-06 |
| EQ-UPS-IT | UPS para POS/CCTV 2.0 kVA | ups | und | 1 | 2,400.00 | 2,400.00 | S-01 |
| TIERRA-1 | Pozo de puesta a tierra con varilla Cu 5/8x2.4 m (PAT) | puesta a tierra | und | 1 | 1,200.00 | 1,200.00 | GENERAL |
| TIERRA-2 | Pozo de puesta a tierra con varilla Cu 5/8x2.4 m (PAT2) | puesta a tierra | und | 1 | 1,200.00 | 1,200.00 | GENERAL |
| TIERRA-CABLE | Conductor de tierra desnudo Cu 10 mm2 | puesta a tierra | m | 60 | 9.00 | 540.00 | GENERAL |
| RAYO | Pararrayo h=12 m con radio 20 m | puesta a tierra | und | 1 | 6,500.00 | 6,500.00 | GENERAL |
| MONT-JE | Montaje, pruebas y verificaciones | montaje | gbl | 1 | 15,000.00 | 15,000.00 | GENERAL |

## Total por categoria

| Categoria | Total (S/) |
|---:|---:|
| equipos de playa | 45,600.00 |
| grupo electrogeno | 45,000.00 |
| montaje | 15,000.00 |
| cables | 10,477.60 |
| puesta a tierra | 9,440.00 |
| luminarias | 9,110.00 |
| equipos de servicio | 8,600.00 |
| ups | 4,800.00 |
| ductos/tuberias | 2,394.10 |
| interruptores diferenciales | 2,090.00 |
| tableros | 1,950.00 |
| interruptores termomagneticos | 1,469.00 |
| cajas | 443.00 |
| interruptores | 280.00 |
| tomacorrientes | 275.00 |
