# Auditoría de planos CL-01 a CL-05 Rev. 2

Se reabrieron los cinco DXF con ezdxf y los cinco PDF A3 con PyMuPDF; la revisión de archivo **no equivale** a revisión de ingeniería ni a abrir AutoCAD. Las láminas Rev. 2 se conservan sin sobrescribirlas.

| Lámina | Suficiente para | Corrección necesaria para Rev. 3 / expediente |
|---|---|---|
| CL-01, ubicación | Identificar KML, candidato de conexión y CRS | Añadir comparación visual con GIS, empalmes numerados, separación de ejes, escala gráfica y referencia regional verificable; mostrar titularidad/servidumbre como pendiente |
| CL-02, planta | Mostrar cuatro segmentos y 40 estructuras GIS próximas | Separar simbología PC-* (existentes GIS sin confirmar) de PN-* (sitios geométricos nuevos a evaluar); etiquetar brechas, cruces depurados y progresivas; producir hojas por tramo a escala legible |
| CL-03, perfil | Advertir ausencia de elevaciones válidas | Rehacer solo tras levantamiento topográfico; incluir eje/cotas, vanos, flechas y despejes calculados con datos certificados |
| CL-04, tabla | Referencia visual de primeros puntos PC-* | Incluir tabla completa o índice a CSV, coordenadas/progresivas, dos inventarios separados y estado; detalles constructivos tras cálculo |
| CL-05, esquema | Mostrar que alimentación/protección están pendientes | Sustituir por unifilar oficial con tensión/fases/equipos/ajustes y PAT tras respuesta Electro Puno |

**Láminas adicionales requeridas antes de expediente apto para revisión técnica:** planta de cruces y servidumbres con permisos; planta/perfil por tramo con topografía y cuadro de vanos; detalles de apoyos y cimentaciones calculados; esquema de protección/PAT y coordinación; tabla de materiales y especificaciones; planos de acceso y construcción cuando el alcance se apruebe. No se generan detalles vacíos o ficticios.

**Comprobaciones de software existentes:** capas y unidades DXF, presencia de presentación A3, lectura posterior, tamaño PDF y archivos. **Comprobaciones de ingeniería no realizadas:** condición de red, escala/visibilidad en AutoCAD, despejes, esfuerzos, conductores, conexión, servidumbres, revisión profesional y permisos.
