# Bloqueos priorizados y puertas de avance — Rev. 3

| Prioridad | Bloqueo y evidencia actual | Documento/medición requerido | Criterio para cerrar |
|---|---|---|---|
| P0 | Punto de conexión no aprobado; TMT001868169 es un tramo GIS | Factibilidad y punto de entrega oficial de Electro Puno, coordenadas, unifilar y condiciones | Respuesta escrita vigente del titular que identifique instalación, tensión, capacidad y alcance |
| P0 | Corredor KML con tres empalmes y desviación frente al GIS | Levantamiento topográfico con control y as-built de red | Continuidad y eje escogido documentados con incertidumbre, responsables y aprobación de alternativa |
| P0 | Demanda, fases y tensión no confirmadas | Estudio de demanda y parámetros de alimentador del titular | Escenarios de carga y configuración aprobados para cálculo |
| P1 | 44 indicios viales OSM, sin cauces/edificios/servidumbres certificados | Inventario de cruces, obstáculos, catastro, permisos y actas de campo | Cada cruce/propiedad clasificado con ubicación, cotas, despejes exigibles y derecho de paso |
| P1 | 40 estructuras GIS y 27 sitios PN sin inspección | Inventario as-built, replanteo, fotos y evaluación de estado | Decisión por sitio: reutilizar, ajustar, proponer apoyo nuevo o descartar, con evidencia |
| P1 | Conductor, clima, perfil, suelo y geotecnia ausentes | Fichas certificadas, hipótesis ambientales, levantamiento y estudio geotécnico | Cálculo de vanos, flechas, esfuerzos, despejes y cimentaciones revisado por profesional |
| P1 | Protecciones/PAT e Icc desconocidos | Unifilar, impedancias, curvas, ajustes y resistividad | Coordinación y seguridad eléctrica aprobadas por Electro Puno |
| P2 | Rev. 2 planos solo cartográficos | Planos detallados corregidos y memoria/métrados coherentes | Correspondencia uno a uno entre tablas, modelos, cálculos, planos y presupuesto |

## Puerta A: anteproyecto → diseño apto para revisión

Exigir P0 cerrado, selección trazable del corredor, inventario de cruces/servidumbres suficiente para cada alternativa, topografía de precisión declarada y parámetros eléctricos oficiales. Publicar matriz de decisiones de PN/PC y correr cálculos completos sin nulos esenciales. El revisor debe poder repetir longitudes, estaciones, cargas y resultados.

## Puerta B: diseño revisado → expediente apto para construcción

Exigir P0–P2 cerrados, comprobación normativa artículo/tabla/versión pertinente, cálculos eléctricos y mecánicos firmados, permisos y servidumbres obtenidos, planos constructivos coordinados, metrados y presupuesto validados, revisión profesional y aprobación/condiciones del titular. Ninguna validación de Python, DXF o PDF reemplaza estas conformidades.

**Evidencia disponible hoy:** SHA del KML, cuatro líneas/187 vértices, geometrías GISEM/OSM con manifiesto, conciliación Rev. 3, 27 sitios PN de gabinete, 40 PC de inventario GIS, cinco planos Rev. 2 y pruebas automatizadas. **Terceros:** Electro Puno, topógrafo, titulares de predios/vías/cauces y profesional revisor. No se ha solicitado ni recibido respuesta externa en esta revisión.
