# Borrador de solicitud técnica a Electro Puno — Rev. 3

**Estado:** preparado para revisión y envío por el responsable del proyecto; **no enviado**. Proyecto Capachica–Llachón, Puno. Adjuntar plano de ubicación CL-01 Rev. 2, KML original, tabla de empalmes Rev. 3 y plano del punto candidato. El código cartográfico TMT001868169 está en la capa GISEM de tramos; no se solicita tratarlo como conexión aprobada.

**Asunto sugerido:** Solicitud de factibilidad y condiciones técnicas para evaluación preliminar de corredor MT Capachica–Llachón.

Se solicita respuesta escrita, fechada y con identificación del alimentador y de la persona/área responsable, sobre:

1. **Factibilidad y alcance:** necesidad de nueva obra frente a la red existente; régimen de concesión, titularidad, servidumbres y procedimiento de aprobación aplicable. Indicar si procede una ampliación, remodelación o sistema de utilización.
2. **Punto oficial de conexión/entrega:** código de estructura/equipo, coordenadas y datum, croquis/as-built, accesibilidad y condiciones de intervención. Confirmar nomenclatura y función del tramo TMT001868169 y de las estructuras NMT000367723 y NMT000027963; aclarar el atributo LONGITUD=0.99 y la codificación CT.
3. **Datos de red:** tensión nominal y máxima, número de fases, configuración, frecuencia, alimentador, subestación de origen, esquema de neutro/PAT, conductor instalado y estado de estructuras y equipos.
4. **Capacidad y calidad:** potencia disponible en el punto propuesto para demanda actual y proyectada, límites de carga, perfil de tensión, criterio de caída admisible, contingencias y horizonte de crecimiento. Indicar datos, supuestos y fecha de vigencia de la evaluación.
5. **Protecciones:** unifilar vigente, niveles de cortocircuito mínimo/máximo, equipos de seccionamiento, reconectadores/fusibles, curvas y ajustes, coordinación exigida y dispositivos requeridos para la conexión.
6. **Criterios de proyecto:** versiones de especificaciones Electro Puno para materiales, conductor, aisladores, estructuras, retenidas, puesta a tierra, cruces, distancias, medición y recepción; formatos y firmas requeridas.
7. **Información cartográfica:** trazado y ubicación de apoyos as-built, precisión, fecha y CRS; restricciones de servidumbre, cruces y permisos conocidos.

**Formato de respuesta solicitado:** documento firmado o emitido por canal oficial, anexos técnicos editables/PDF, unidades explícitas, identificador de revisión y fecha. Si algún dato no puede proporcionarse, indicar su responsable y procedimiento de obtención. Hasta recibir la factibilidad, la tensión, la capacidad y el punto de conexión permanecen **pendientes**.

La solicitud se apoya en la [RD 018-2002-EM/DGE](https://www.gob.pe/institucion/osinergmin/normas-legales/739536-018-2002-em-dge) como referencia de procedimiento MT; la aplicación concreta al proyecto debe confirmarse con la concesionaria.
