# Anexo 08 — Preparación para diseño técnico, Rev. 3

La conciliación reproduce la diferencia publicada KML–GIS de 105,482 m. Las tres separaciones rectas entre segmentos suman 65,077 m. Los 40,405 m restantes son una resta de cifras redondeadas y no una sección física identificada; por ello no se modifica ninguna fuente. El tercer empalme presenta intersección geométrica de las dos polilíneas cercanas.

Se distinguen 40 estructuras PC del inventario GISEM y 27 sitios PN derivados solo de extremos y giros del KML para replanteo. Ninguno es una orden de instalación. La tensión, demanda, factibilidad, conductor, perfil, despejes, protección, servidumbres y tipo de apoyo siguen pendientes.

El expediente Rev. 3 incorpora solicitud técnica a Electro Puno, plan de campo, flujo de cálculo, auditoría de CL-01 a CL-05, registro de procedencia y puertas de avance. Véanse los documentos Rev. 3 en documentacion/ y las tablas Rev. 3 en datos/. Los planos Rev. 2 se mantienen como antecedentes hasta disponer de topografía y datos oficiales.
