# ESPECIFICACIONES TÉCNICAS
## SUMINISTRO Y MONTAJE DE MATERIALES ELÉCTRICOS

### 1. CONDUCTORES ELÉCTRICOS
- **Material:** Cobre electrolítico recocido de alta pureza, con un 99.9% de conductividad.
- **Tipo de Aislamiento:** Termoplástico libre de halógenos del tipo **LSOH (Low Smoke Zero Halogen)**, con tensión nominal de aislamiento de 450/750 V.
- **Propiedades del Aislamiento:** Retardante a la llama, no propagador del incendio, baja emisión de humos opacos y nula emisión de gases ácidos tóxicos (según normas IEC 60754, IEC 61034 e IEC 60332).
- **Código de Colores (según CNE-U):**
  - Fase Activa 1: Rojo o Negro
  - Neutro / Retorno: Blanco o Celeste
  - Conductor de Protección (Tierra): Amarillo con franja verde.
- **Secciones Mínimas:** 1.5 mm² para alumbrado general; 2.5 mm² para tomacorrientes y cargas especiales.

### 2. TUBERÍAS Y CANALIZACIONES (PVC-P)
- **Tipo:** Tubería de policloruro de vinilo rígido del tipo pesado **(PVC-P)** para instalaciones eléctricas interiores empotradas.
- **Características:** Resistente al impacto, flexión, autoextinguible (no propaga el fuego) y resistente a la corrosión de aditivos del cemento/hormigón.
- **Diámetros:**
  - Alumbrado: 15 mm ø exterior (1/2" nominal)
  - Tomacorrientes y fuerza: 20 mm ø exterior (3/4" nominal)
  - Alimentadores principales: 25 mm ø exterior (1" nominal)
- **Accesorios:** Curvas, uniones de tubería y pegamento PVC deberán ser de la misma calidad y marca del fabricante de las tuberías.

### 3. CAJAS DE CONEXIÓN Y ACCESORIOS
- **Cajas de Paso y Centros:** Cajas metálicas octogonales fabricadas en fierro galvanizado de 1.2 mm de espesor mínimo (100 x 100 x 40 mm).
- **Cajas de Salidas de Tomacorrientes/Switches:** Cajas rectangulares metálicas de fierro galvanizado de 100 x 55 x 50 mm (espesor de plancha 1.2 mm).
- **Uso:** Todas las cajas deben contar con orejas con rosca para el montaje de soportes de placas de interruptores y tomacorrientes.

### 4. DISPOSITIVOS DE PROTECCIÓN Y MANIOBRA
- **Interruptores Termomagnéticos:**
  - Tipo: Riel DIN, bipolares (2 polos activos), curva tipo C para protección de líneas residenciales.
  - Tensión de Empleo: 230/400 V, 60 Hz.
  - Capacidad de Ruptura Mínima: **10 kA** para el interruptor general, **6 kA** para interruptores derivados de circuitos (norma IEC 60898-1).
- **Interruptores Diferenciales (ID):**
  - Tipo: Riel DIN, bipolares (2 polos), sensibilidad nominal de corriente de fuga de **30 mA**.
  - Capacidad nominal de corriente: Mayor o igual a la del termomagnético aguas arriba (p.e. 25 A o 40 A).
  - Tiempo de disparo: Menor a 30 ms ante corrientes residuales peligrosas.

### 5. PLACAS DE ACCESORIOS Y SALIDAS
- **Tomacorrientes Generales:** Placas dobles universales con toma a tierra (2P+T), con capacidad de corriente de 16 A, 250 V. Deberán contar con alvéolos protegidos para evitar contactos accidentales.
- **Tomacorrientes Especiales (GFCI):** Placa tomacorriente simple o doble equipada con interruptor diferencial incorporado (GFCI), sensibilidad de 30 mA, botón de test y reset manual, ideal para zonas húmedas (baño).
- **Interruptores:** Placas simples, dobles o conmutadas de 10 A, 250 V, con balancín silencioso de contacto de plata.

### 6. TABLERO DE DISTRIBUCIÓN
- **Gabinete:** Caja empotrada fabricada en plancha de fierro galvanizado de 1.2 mm de espesor (mínimo) con marco y puerta de plancha de fierro de 1.5 mm, recubierta con pintura epóxica gris horneada.
- **Equipamiento:** Riel simétrico DIN de acero, barra colectora de neutro de cobre con soportes aisladores y barra colectora de tierra de cobre conectada directamente al chasis metálico.
- **Marcado:** Rotulado de circuitos indeleble en la puerta interna del tablero indicando claramente el circuito que protege cada interruptor.

### 7. POZO DE PUESTA A TIERRA
- **Electrodo:** Varilla de cobre electrolítico macizo (o núcleo de acero revestido de cobre - Copperweld) de 5/8" de diámetro y 2.40 metros de longitud.
- **Tratamiento del Suelo:** Uso de bentonita sódica en polvo, dosis químicas (como Thor-gel o similar) diluidas en agua para optimizar la conductividad y disminuir la resistividad de la tierra.
- **Conector:** Abrazadera o conector tipo AB de bronce de alta resistencia mecánica para asegurar el apriete físico entre el conductor de cobre de 6 mm² y el extremo del electrodo.
- **Caja de Registro:** Caja prefabricada de concreto o plástico de alta densidad con tapa removible de 400x400 mm colocada a nivel de piso terminado.
