# Caratula

**UNIVERSIDAD NACIONAL DEL ALTIPLANO**  
**FACULTAD DE INGENIERIA MECANICA ELECTRICA, ELECTRONICA Y SISTEMAS**  
**CARRERA PROFESIONAL DE INGENIERIA MECANICA ELECTRICA**  
**CURSO: INSTALACIONES ELECTRICAS I**

## Informe academico de instalaciones electricas residenciales

**Proyecto:** Instalacion electrica domiciliaria de vivienda unifamiliar de 3 pisos  
**Integrante:** Renzo Gabriel Mamani Galindo  
**Ubicacion:** Jr. Lima S/N, distrito de Capachica, provincia de Puno, departamento de Puno  
**Zona:** Urbana  
**Tipo de vivienda:** Unifamiliar  
**Numero de pisos:** 3 pisos  
**Area construida:** 40 m2 por piso  
**Material predominante:** Ladrillo, hormigon y cemento  
**Fecha:** 03 de junio de 2026  
**Lugar:** Puno, Peru

---

# Indice

1. [Introduccion](#introduccion)
2. [Objetivos](#objetivos)
3. [Marco teorico](#marco-teorico)
4. [Memoria descriptiva del proyecto](#memoria-descriptiva-del-proyecto)
5. [Distribucion de ambientes por piso](#distribucion-de-ambientes-por-piso)
6. [Calculo de la demanda maxima](#calculo-de-la-demanda-maxima)
7. [Diseno del tablero electrico general y tableros de distribucion](#diseno-del-tablero-electrico-general-y-tableros-de-distribucion)
8. [Distribucion de circuitos](#distribucion-de-circuitos)
9. [Seleccion de conductores y dispositivos de proteccion](#seleccion-de-conductores-y-dispositivos-de-proteccion)
10. [Sistema de puesta a tierra](#sistema-de-puesta-a-tierra)
11. [Conclusiones](#conclusiones)
12. [Recomendaciones](#recomendaciones)
13. [Bibliografia](#bibliografia)

---

# Introduccion

El presente informe academico desarrolla la propuesta basica de una instalacion electrica residencial para una vivienda unifamiliar de tres pisos ubicada en Jr. Lima S/N, distrito de Capachica, provincia y departamento de Puno. El trabajo se formula para el curso de Instalaciones Electricas I de la Escuela Profesional de Ingenieria Mecanica Electrica, con un enfoque tecnico universitario orientado a la seguridad, funcionalidad, continuidad de servicio y cumplimiento normativo.

La propuesta se sustenta en criterios generales del Codigo Nacional de Electricidad - Utilizacion (CNE-U), la Norma EM.010 Instalaciones Electricas Interiores del Reglamento Nacional de Edificaciones (RNE) y Normas Tecnicas Peruanas (NTP) aplicables a conductores, interruptores automaticos, dispositivos diferenciales y verificacion de instalaciones en viviendas. Debido a que el proyecto es exclusivamente academico, no se desarrolla financiamiento ni cronograma de ejecucion.

---

# Objetivos

## Objetivo general

Desarrollar una propuesta tecnica y academica de instalacion electrica residencial para una vivienda unifamiliar de tres pisos, considerando el calculo de demanda, la seleccion de circuitos, conductores, protecciones, tablero electrico y sistema de puesta a tierra, bajo criterios de seguridad y normativa peruana vigente.

## Objetivos especificos

- Identificar los ambientes funcionales de la vivienda y su distribucion por niveles.
- Estimar la demanda maxima de la instalacion electrica residencial.
- Proponer la configuracion del tablero electrico general y tableros de distribucion.
- Definir la distribucion de circuitos de alumbrado, tomacorrientes y cargas especiales.
- Seleccionar conductores y dispositivos de proteccion de manera preliminar.
- Describir los elementos basicos del sistema de puesta a tierra.
- Sustentar tecnicamente la propuesta con normativa peruana aplicable.

---

# Marco teorico

## Instalaciones electricas residenciales

Una instalacion electrica residencial es el conjunto de conductores, canalizaciones, equipos de maniobra, proteccion y punto(s) de utilizacion destinados a suministrar energia electrica a una vivienda. Su diseno debe garantizar que la energia llegue a los equipos de forma segura, continua y con niveles aceptables de tension, minimizando riesgos de choque electrico, sobrecarga, cortocircuito, incendio y deterioro prematuro de los materiales.

En una vivienda unifamiliar, la instalacion se organiza normalmente en circuitos derivados para alumbrado, tomacorrientes y cargas especificas. La sectorizacion por circuitos facilita la operacion, el mantenimiento y la localizacion de fallas. Asimismo, permite coordinar adecuadamente la capacidad de los conductores con la proteccion termomagnetica y, cuando corresponde, con dispositivos diferenciales para proteccion de personas.

## Codigo Nacional de Electricidad - Utilizacion

El CNE-U establece reglas preventivas para salvaguardar la seguridad de las personas, la propiedad y el ambiente frente a los peligros derivados del uso de la electricidad. Su aplicacion en instalaciones residenciales comprende criterios para:

- Dimensionamiento de conductores.
- Proteccion contra sobrecorrientes.
- Proteccion contra contactos directos e indirectos.
- Identificacion y uso de conductores.
- Canalizaciones y accesorios.
- Puesta a tierra y conductores de proteccion.
- Tableros y seccionamiento de circuitos.

Para este proyecto, el CNE-U se toma como base principal para justificar la separacion de circuitos, la coordinacion entre conductor y proteccion, y la inclusion de un sistema de puesta a tierra.

## Norma EM.010 Instalaciones Electricas Interiores

La Norma EM.010 del RNE define el alcance de las instalaciones electricas interiores desde la acometida hasta los puntos de utilizacion. En terminos generales, comprende acometidas, alimentadores, subalimentadores, tableros, subtableros, circuitos derivados, sistemas de proteccion y control, medicion, registro y puesta a tierra.

Para el caso de viviendas, la EM.010 exige que el proyecto mantenga condiciones de seguridad y funcionalidad, y que la instalacion se desarrolle conforme a los criterios del CNE-U. En consecuencia, esta norma respalda la ubicacion del tablero, la sectorizacion de circuitos, la proteccion de tomacorrientes en ambientes humedos y la configuracion basica de la instalacion interior.

## Normas Tecnicas Peruanas aplicables

Las NTP constituyen documentos tecnicos de referencia que estandarizan productos, procesos y metodos de verificacion. En instalacion electrica residencial son utiles, entre otras, las siguientes referencias:

- NTP 370.252: cables aislados con compuesto termoplastico y termoestable para tensiones hasta 450/750 V.
- NTP 370.053: seguridad electrica, seleccion de materiales electricos y conductores de proteccion de cobre.
- NTP 370.304: instalaciones electricas en edificaciones para viviendas, verificacion inicial y periodica.
- NTP-IEC 60898-1: interruptores automaticos para proteccion contra sobrecorrientes en instalaciones domesticas.
- NTP-IEC 61008-1: interruptores automaticos para operar por corriente diferencial residual.
- NTP-IEC 60669-1: interruptores para instalaciones electricas fijas domesticas y similares.

En el ambito peruano, INACAL es la entidad encargada de aprobar las NTP y su consulta complementa la interpretacion tecnica de materiales y dispositivos utilizados en viviendas.

## Criterios tecnicos de seguridad

Para el diseno academico se adoptan los siguientes criterios:

- Separacion de alumbrado, tomacorrientes y cargas especiales.
- Proteccion termomagnetica compatible con la corriente de diseno.
- Proteccion diferencial de 30 mA para aumentar la seguridad de las personas.
- Conductores de cobre con aislamiento apto para instalaciones interiores.
- Identificacion de neutro, fase y conductor de proteccion.
- Puesta a tierra para reducir la tension de contacto en fallas.
- Reserva de capacidad en el tablero para ampliaciones menores.

---

# Memoria descriptiva del proyecto

## Generalidades

El proyecto corresponde al diseno preliminar de la instalacion electrica interior de una vivienda unifamiliar de tres niveles, construida en mamposteria de ladrillo con elementos de hormigon y cemento. La edificacion tiene un area aproximada de 40 m2 por piso y se ubica en una zona urbana de Capachica, provincia de Puno.

La instalacion se concibe para un suministro monofasico de 220 V, 60 Hz, acorde con el tipo de vivienda y con el criterio academico empleado en el curso. La propuesta considera tableros de distribucion, circuitos derivados, canalizaciones empotradas, sistema de proteccion contra sobrecorrientes, proteccion diferencial y sistema de puesta a tierra.

## Alcance del proyecto

El alcance del trabajo es exclusivamente academico. En consecuencia:

- No se desarrolla presupuesto de obra.
- No se desarrolla cronograma de ejecucion.
- No se realiza metrados constructivos detallados para compra real.
- No se emite plano certificado para ejecucion.

La finalidad del informe es demostrar la aplicacion metodologica de los criterios de instalaciones electricas residenciales y dejar una base tecnica ordenada para un eventual desarrollo de planos o expediente tecnico.

## Condiciones de diseno adoptadas

| Parametro | Valor adoptado |
|---|---:|
| Tension nominal | 220 V |
| Frecuencia | 60 Hz |
| Sistema | Monofasico |
| Factor de potencia referencial | 0.90 |
| Material de conductor | Cobre |
| Tipo de instalacion | Interior residencial empotrada |
| Zona | Urbana |
| Uso | Vivienda unifamiliar |

## Criterio arquitectonico general

La vivienda se organiza en tres niveles. Por el tamano del lote y el metraje construido, el diseno prioriza la reduccion de longitudes de circuito, la facilidad de mantenimiento y el ordenamiento de las cargas por funcion. La ubicacion del tablero general se propone en el primer piso, cerca del ingreso y en zona accesible para maniobra, inspeccion y corte de emergencia.

## Restricciones del trabajo

Este documento no sustituye un expediente tecnico para construccion ni una revision firmada por profesional habilitado. Toda dimension, seccion o proteccion propuesta tiene caracter preliminar y debe verificarse con los planos arquitectonicos definitivos, las tablas del fabricante y los requisitos de la empresa distribuidora local.

---

# Distribucion de ambientes por piso

Se consideran siete ambientes principales y circulaciones complementarias. Las circulaciones, escaleras y pasadizos se describen como areas de apoyo y no incrementan el numero de ambientes principales declarados en el proyecto.

## Ambientes principales

| Ambiente | Nivel principal | Funcion electrica predominante | Observacion tecnica |
|---|---|---|---|
| Sala-comedor | 1er piso | Alumbrado y tomacorrientes generales | Area social de uso continuo |
| Cocina | 1er piso | Alumbrado, tomacorrientes y cargas de uso domestico | Requiere circuitos con mayor criterio de proteccion |
| Dormitorio principal | 2do piso | Alumbrado y tomacorrientes generales | Uso privado |
| Dormitorio secundario 1 | 2do piso | Alumbrado y tomacorrientes generales | Uso privado |
| Dormitorio secundario 2 | 3er piso | Alumbrado y tomacorrientes generales | Uso privado o de visitas |
| Bano | 1er y/o 2do piso segun distribucion interna | Alumbrado y tomacorriente protegido | Ambito de humedad, exige mayor seguridad |
| Lavanderia | 3er piso | Alumbrado, tomacorrientes y carga especial de servicio | Puede alojar lavadora o bomba auxiliar |

## Circulaciones complementarias

| Area complementaria | Nivel | Criterio de instalacion |
|---|---|---|
| Escalera | Los tres niveles | Alumbrado de paso con control local o conmutado |
| Pasadizos | Los tres niveles | Puntos de luz para seguridad de circulacion |
| Hall de acceso | 1er piso | Punto de corte y maniobra de la instalacion |

---

# Calculo de la demanda maxima

## Premisas de calculo

Para el presente trabajo se adopta una metodologia simplificada por circuitos. La potencia instalada se estima a partir de cargas tipicas residenciales y la maxima demanda se obtiene aplicando factores de demanda preliminares acordes con el tipo de carga.

### Formula general

$$
P_{inst} = \sum P_i
$$

$$
P_{dem} = \sum (P_i \times f_{d,i})
$$

$$
I_{dem} = \frac{P_{dem}}{V \times fp}
$$

Donde:

- $P_{inst}$: potencia instalada total.
- $P_{dem}$: potencia de demanda total.
- $P_i$: potencia instalada por circuito.
- $f_{d,i}$: factor de demanda del circuito.
- $I_{dem}$: corriente demandada.
- $V$: tension nominal.
- $fp$: factor de potencia.

## Cuadro de cargas por circuito

| Circuito | Uso | Potencia instalada W | Factor de demanda | Potencia demandada W | Corriente estimada A | Observacion |
|---|---|---:|---:|---:|---:|---|
| C1 | Alumbrado general | 132 | 1.00 | 132 | 0.67 | Incluye sala, dormitorios, bano, lavanderia y circulaciones |
| C2 | Tomacorrientes generales | 2520 | 0.70 | 1764 | 8.91 | Incluye sala-comedor, dormitorios, bano y lavanderia |
| C3 | Cocina | 1200 | 0.80 | 960 | 4.85 | Tomacorrientes para pequenos artefactos y refrigeracion |
| C4 | Lavanderia | 360 | 0.80 | 288 | 1.45 | Tomacorrientes y apoyo de servicio |
| C5 | Carga especial | 750 | 1.00 | 750 | 3.79 | Bomba de agua o carga de servicio equivalente |
| **Total** |  | **4962** |  | **3894** | **19.67** |  |

## Levantamiento de cargas por ambiente

| Item | Ambiente | Equipo o punto | Tipo | Cantidad | Potencia unitaria W | Potencia total W | Circuito propuesto | Observacion |
|---|---|---|---|---:|---:|---:|---|---|
| 1 | Sala-comedor | Luminaria LED | Alumbrado | 2 | 12 | 24 | C1 | Iluminacion general del area social |
| 2 | Sala-comedor | Tomacorriente doble | Tomacorrientes | 4 | 180 | 720 | C2 | Uso general y equipos domesticos ligeros |
| 3 | Cocina | Luminaria LED | Alumbrado | 2 | 12 | 24 | C1 | Apoyo visual en ambiente de trabajo |
| 4 | Cocina | Tomacorriente de pequeno artefacto | Tomacorrientes | 4 | 300 | 1200 | C3 | Refrigeradora, licuadora, microondas y similares |
| 5 | Dormitorio principal | Luminaria LED | Alumbrado | 1 | 12 | 12 | C1 | Iluminacion puntual |
| 6 | Dormitorio principal | Tomacorriente doble | Tomacorrientes | 3 | 180 | 540 | C2 | Carga de uso comun |
| 7 | Dormitorio secundario 1 | Luminaria LED | Alumbrado | 1 | 12 | 12 | C1 | Iluminacion puntual |
| 8 | Dormitorio secundario 1 | Tomacorriente doble | Tomacorrientes | 2 | 180 | 360 | C2 | Carga de uso comun |
| 9 | Dormitorio secundario 2 | Luminaria LED | Alumbrado | 1 | 12 | 12 | C1 | Iluminacion puntual |
| 10 | Dormitorio secundario 2 | Tomacorriente doble | Tomacorrientes | 2 | 180 | 360 | C2 | Carga de uso comun |
| 11 | Bano | Luminaria LED | Alumbrado | 1 | 12 | 12 | C1 | Instalar fuera de zonas de contacto directo con agua |
| 12 | Bano | Tomacorriente protegido | Tomacorrientes | 1 | 180 | 180 | C2 | Debe contar con proteccion y ubicacion adecuada |
| 13 | Lavanderia | Luminaria LED | Alumbrado | 1 | 12 | 12 | C1 | Area de servicio |
| 14 | Lavanderia | Tomacorriente doble | Tomacorrientes | 2 | 180 | 360 | C4 | Lavadora y apoyo de planchado o servicio |
| 15 | Area tecnica | Bomba de agua o carga especial | Especial | 1 | 750 | 750 | C5 | Circuito dedicado |
| 16 | Circulaciones | Luminaria LED | Alumbrado | 2 | 12 | 24 | C1 | Escalera y pasadizos |

## Interpretacion de la demanda

La demanda total estimada de 3894 W equivale aproximadamente a 3.89 kW. Con una tension de 220 V y factor de potencia de 0.90, la corriente demandada es cercana a 19.67 A. En una propuesta academica para vivienda, este valor justifica un interruptor general de 32 A o 40 A, segun el criterio de reserva adoptado y la longitud del alimentador.

---

# Diseno del tablero electrico general y tableros de distribucion

## Criterio general de sectorizacion

Dada la existencia de tres niveles, la instalacion puede resolverse con un tablero general y tableros de distribucion por nivel funcional, con el fin de reducir recorridos, organizar los circuitos y facilitar mantenimiento. Para fines academicos se propone la siguiente estructura:

| Elemento | Ubicacion propuesta | Funcion | Comentario tecnico |
|---|---|---|---|
| TG-01 | Primer piso, cerca del ingreso principal | Recibir el suministro, cortar la energia general y alimentar los tableros secundarios | Debe permanecer accesible y senalizado |
| TD-01 | Zona central de la vivienda, asociada a los niveles habitables | Distribuir circuitos de alumbrado y tomacorrientes generales | Sectoriza las cargas de uso diario |
| TD-02 | Tercer piso o area de servicio | Distribuir lavanderia y carga especial | Reduce longitud de circuito y mejora ordenamiento |

## Propuesta de componentes del tablero general

| Componente | Especificacion academica |
|---|---|
| Gabinete | Empotrado o superficial, grado de proteccion apto para interior residencial |
| Interruptor general | 2 polos, 40 A, curva residencial, maniobra manual |
| Interruptor diferencial | 2 polos, 40 A, 30 mA, tipo para proteccion de personas |
| Proteccion contra sobretensiones | Opcional como mejora academica, tipo 2 si el docente la solicita |
| Barra de neutro | Aislada y rotulada |
| Barra de tierra | Con conexion franca al sistema de puesta a tierra |
| Reserva | Espacios libres para ampliacion futura |

## Distribucion funcional de los tableros

| Tablero | Circuitos alojados | Nivel de carga | Observacion |
|---|---|---|---|
| TG-01 | Alimentacion general y derivacion a TD-01 y TD-02 | Bajo a medio | Solo seccionamiento y proteccion principal |
| TD-01 | C1, C2 y C3 | Medio | Atiende alumbrado, tomacorrientes generales y cocina |
| TD-02 | C4 y C5 | Bajo a medio | Atiende lavanderia y carga especial |

## Criterio de dimensionamiento del tablero

Para el nivel de carga estimado, un tablero principal de 8 a 12 modulos utiles resulta suficiente, siempre que se reserve espacio para mantenimiento o ampliacion. En caso de emplear dos tableros de distribucion, cada uno debe contar con barra de neutro, barra de tierra y rotulacion individual de circuitos.

---

# Distribucion de circuitos

## Circuitos propuestos

| Circuito | Uso | Ambientes atendidos | Proteccion preliminar | Conductores preliminares |
|---|---|---|---|---|
| C1 | Alumbrado general | Sala-comedor, cocina, dormitorios, bano, lavanderia y circulaciones | 10 A, 2 polos | 3 x 1.5 mm2 Cu |
| C2 | Tomacorrientes generales | Sala-comedor, dormitorios y bano | 16 A, 2 polos | 3 x 2.5 mm2 Cu |
| C3 | Cocina | Tomacorrientes de pequenos artefactos y refrigeracion | 20 A, 2 polos | 3 x 2.5 mm2 Cu o 4 mm2 Cu si la longitud lo exige |
| C4 | Lavanderia | Lavadora y tomacorrientes de servicio | 16 A, 2 polos | 3 x 2.5 mm2 Cu |
| C5 | Carga especial | Bomba de agua o equipo de servicio equivalente | 16 A, 2 polos | 3 x 2.5 mm2 Cu |

## Criterios de distribucion por ambiente

- La sala-comedor concentra los puntos de uso social y varios tomacorrientes generales.
- La cocina se separa por su mayor exigencia de carga y por la presencia de equipos de uso discontinuo.
- Los dormitorios comparten un circuito de tomacorrientes generales por similitud de uso.
- El bano debe incorporar tomacorriente protegido y ubicacion fuera de zonas de salpicadura directa.
- La lavanderia se separa por la presencia de equipos con uso especial.
- La carga especial se reserva en circuito independiente para garantizar maniobra y proteccion selectiva.

## Observaciones de seguridad

- Los circuitos de tomacorrientes deben contar con conductor de proteccion.
- En ambientes humedos se recomienda tomacorriente con tapa o grado de proteccion adecuado.
- Los puntos de luz deben disponer de caja, derivacion accesible y conexion firme.
- Las cargas especiales no deben compartirse con tomacorrientes generales.

---

# Seleccion de conductores y dispositivos de proteccion

## Criterio de seleccion

La seleccion preliminar de conductores se realiza por capacidad de corriente, uso residencial tipico y reserva de seguridad. Debe verificarse, en un desarrollo posterior, la caida de tension, la temperatura ambiente, la forma de instalacion y la agrupacion de conductores.

## Seleccion preliminar de conductores

| Tramo o circuito | Seccion propuesta | Material | Uso tecnico |
|---|---|---|---|
| Alimentacion general desde acometida a tablero general | 2 x 10 mm2 Cu + PE | Cobre | Reserva adecuada para corriente general y crecimiento futuro |
| Derivacion a TD-01 | 2 x 6 mm2 Cu + PE | Cobre | Alimentacion de circuito sectorizado |
| Derivacion a TD-02 | 2 x 6 mm2 Cu + PE | Cobre | Alimentacion de circuito sectorizado |
| C1 alumbrado | 3 x 1.5 mm2 Cu | Cobre | Circuito de iluminacion |
| C2 tomacorrientes generales | 3 x 2.5 mm2 Cu | Cobre | Cargas domesticas generales |
| C3 cocina | 3 x 2.5 mm2 Cu | Cobre | Cargas de pequeno artefacto |
| C4 lavanderia | 3 x 2.5 mm2 Cu | Cobre | Lavadora y servicio |
| C5 carga especial | 3 x 2.5 mm2 Cu | Cobre | Bomba de agua o equipo equivalente |
| Puesta a tierra | 6 mm2 Cu minimo, sujeto a criterio final | Cobre | Conexion principal entre barra de tierra y electrodo |

## Protecciones preliminares

| Circuito | Interruptor termomagnetico propuesto | Observacion |
|---|---|---|
| Alimentacion general | 2P, 40 A | Proteccion y seccionamiento principal |
| TD-01 | 2P, 25 A | Proteccion del subtablero |
| TD-02 | 2P, 25 A | Proteccion del subtablero |
| C1 alumbrado | 2P, 10 A | Proteccion por baja carga y conductores de 1.5 mm2 |
| C2 tomacorrientes generales | 2P, 16 A | Proteccion residencial tipica |
| C3 cocina | 2P, 20 A | Mayor demanda por pequenos artefactos |
| C4 lavanderia | 2P, 16 A | Equipo de uso continuo parcial |
| C5 carga especial | 2P, 16 A | Circuito dedicado |

## Coordinacion conductor-proteccion

La relacion basica entre corriente de diseno, corriente nominal del interruptor y capacidad del conductor debe mantener el criterio:

$$
I_b \leq I_n \leq I_z
$$

Donde:

- $I_b$: corriente de diseno del circuito.
- $I_n$: corriente nominal de la proteccion.
- $I_z$: capacidad admisible del conductor.

Con esta relacion se evita que el dispositivo de proteccion permita una sobrecarga superior a la capacidad del conductor, reduciendo el riesgo de sobretemperatura.

## Observaciones tecnicas adicionales

- En circuitos de cocina y lavanderia se recomienda prever reservas de capacidad por el uso de electrodomesticos portatiles.
- Si la longitud de algun circuito supera de manera significativa el recorrido previsto, la seccion debera incrementarse para controlar la caida de tension.
- La selecccion final debe contrastarse con tablas del fabricante y con el criterio del CNE-U para instalacion en tuberia o canalizacion equivalente.

---

# Sistema de puesta a tierra

## Funcion del sistema

El sistema de puesta a tierra tiene por finalidad establecer una referencia de potencial y facilitar la derivacion de corrientes de falla, reduciendo el riesgo de choque electrico por contacto indirecto. En viviendas, este sistema debe estar integrado a tomacorrientes, carcasas metalicas y barras de tierra del tablero.

## Componentes minimos

| Componente | Especificacion academica |
|---|---|
| Electrodo de puesta a tierra | Varilla copperweld o equivalente, instalada en zona accesible para inspeccion |
| Caja de registro | Permite inspeccion y mantenimiento del electrodo |
| Conductor principal de tierra | Cobre de seccion adecuada, conectado a la barra de tierra del tablero |
| Barra de tierra | Barra independiente, rotulada y unida a los conductores de proteccion |
| Conductores de proteccion | Conectan tomacorrientes y partes metalicas accesibles con la barra de tierra |
| Conectores | Abrazaderas o conectores certificados para uniones firmes y durables |

## Criterio de dimensionamiento

Para una propuesta academica residencial se adopta como criterio preliminar:

- Conductor principal de puesta a tierra: 6 mm2 Cu minimo.
- Conductores de proteccion de circuitos derivados: 2.5 mm2 Cu como referencia minima para tomacorrientes.
- Continuidad metalica entre barra de tierra, electrodo y equipos conectados.
- Medicion de resistencia de puesta a tierra en una fase posterior del proyecto, si se ejecutara.

## Recomendaciones de instalacion

- El electrodo debe quedar protegido contra deterioro mecanico y corrosivo.
- La barra de tierra debe ubicarse dentro del tablero o en gabinete adyacente.
- La puesta a tierra no debe compartirse con conductores de neutro en el interior del tablero, salvo la configuracion especifica del sistema y el criterio normativo aplicable.
- Toda conexion debe quedar firme, accesible y rotulada.

---

# Conclusiones

1. La vivienda unifamiliar de tres pisos ubicada en Capachica puede ser atendida mediante una instalacion electrica residencial monofasica de 220 V, con sectorizacion en circuitos de alumbrado, tomacorrientes, cocina, lavanderia y carga especial.
2. La demanda maxima estimada del proyecto alcanza aproximadamente 3.89 kW, con una corriente demandada cercana a 19.67 A, valor que justifica una proteccion general residencial del orden de 32 A o 40 A segun el criterio de reserva adoptado.
3. La propuesta de tablero electrico general y tableros de distribucion mejora la organizacion de la instalacion, facilita el mantenimiento y reduce la longitud de algunos circuitos.
4. La seleccion preliminar de conductores en cobre de 1.5 mm2, 2.5 mm2 y 6 mm2 a 10 mm2 para alimentacion y puesta a tierra resulta coherente con las cargas estimadas y con el uso residencial previsto.
5. La incorporacion de proteccion diferencial, conductor de proteccion y sistema de puesta a tierra constituye una exigencia basica para la seguridad de las personas y la continuidad operativa de la vivienda.
6. Al tratarse de un trabajo academico, no corresponde desarrollar financiamiento ni cronograma de ejecucion.

---

# Recomendaciones

1. Verificar los datos del plano arquitectonico definitivo antes de emitir cualquier expediente tecnico de ejecucion.
2. Confirmar con la empresa distribuidora local las condiciones de suministro, medicion y acometida si el proyecto llegara a materializarse.
3. Ajustar las secciones de conductor y el calibre de proteccion de acuerdo con la longitud real de los circuitos y el metodo de instalacion final.
4. Incorporar dispositivo diferencial de 30 mA en la instalacion, especialmente en tomacorrientes y ambientes humedos.
5. Etiquetar claramente cada circuito en el tablero y dejar reserva de modulos para ampliaciones menores.
6. Medir la resistencia de puesta a tierra en caso de ejecucion real, para validar su cumplimiento con la exigencia normativa y de seguridad.
7. Mantener separacion fisica y funcional entre conductores activos, neutro y tierra en todo el recorrido de la instalacion.

---

# Bibliografia

1. Ministerio de Energia y Minas. **Codigo Nacional de Electricidad - Utilizacion**. Resolucion Ministerial N. 0037-2006-MEM. Disponible en: https://www.gob.pe/institucion/minem/normas-legales/108855-0037-2006-mem
2. Plataforma del Estado Peruano. **Codigo Nacional de Electricidad - Utilizacion, PDF oficial**. Disponible en: https://cdn.www.gob.pe/uploads/document/file/898623/C%C3%B3digo_Nacional_de_Electricidad__Utilizaci%C3%B3n_.pdf
3. Ministerio de Vivienda, Construccion y Saneamiento. **Reglamento Nacional de Edificaciones - RNE**. Disponible en: https://www.gob.pe/institucion/vivienda/informes-publicaciones/2309793-reglamento-nacional-de-edificaciones-rne
4. Plataforma del Estado Peruano. **EM.010 Instalaciones Electricas Interiores**. Disponible en: https://cdn.www.gob.pe/uploads/document/file/2686413/EM.010%20Instalaciones%20El%C3%A9ctricas%20Interiores.pdf
5. INACAL. **Normas Tecnicas Peruanas (NTP)**. Disponible en: https://www.inacal.gob.pe/principal/categoria/normas-tecnicas-peruanas
6. INACAL. **Listado de normas tecnicas citadas en reglamentos obligatorios**. Disponible en: https://www.inacal.gob.pe/repositorioaps/data/1/1/1/jer/reglamentosobligatorios/files/listado%20ntp%20obligatorios%20enero%202019-2.pdf
7. INACAL. **INACAL y la estandarizacion**. Disponible en: https://www.inacal.gob.pe/principal/categoria/inacal-y-estandarizacion

---

**Nota final:** Este documento tiene fines exclusivamente academicos y no constituye un proyecto ejecutivo para construccion. Su contenido debe ser revisado y ajustado por un profesional habilitado antes de cualquier implementacion real.
