# LISTA DE MATERIALES CONSOLIDADA (BOM) Y REPORTE DE ESTIMACIONES
## Proyecto: Instalación Eléctrica Residencial - Vivienda Unifamiliar de 3 Pisos

Este documento presenta la lista consolidada de materiales requerida para el proyecto completo de la vivienda de tres pisos, sumando los requerimientos individuales de cada nivel, seguido del correspondiente reporte técnico de estimaciones de acuerdo exclusivamente al análisis desde cero de los PNG actuales.

---

### 1. Cuadro Consolidado de Materiales

#### 1.1. Canalizaciones y Conduits (PVC)
| Descripción | Diámetro | Unidad | Cantidad | Observación / Criterio |
| :--- | :---: | :---: | :---: | :--- |
| Tubería PVC-SEL (Eléctrica) | $3/4"$ | m | 149.0 | Distribución ramales de alumbrado y tomas |
| Tubería PVC-SAP (Pesado) | $1"$ | m | 8.0 | Acometida general de alimentación |
| Codos PVC $90^\circ$ | $3/4"$ | und | 62 | Curvas y bajadas en muros |
| Codos PVC $90^\circ$ | $1"$ | und | 4 | Curvas para el alimentador |
| Uniones a presión PVC | $3/4"$ | und | 46 | Empalme de tubos |
| Conectores tubo-caja PVC | $3/4"$ | und | 88 | Acoplamiento de tuberías a cajas |
| Conectores tubo-caja PVC | $1"$ | und | 6 | Acoplamiento de alimentación a TG-01 |

#### 1.2. Conductores Eléctricos (Cobre electrolítico)
| Uso / Circuito | Tipo | Calibre | Color | Unidad | Cantidad |
| :--- | :---: | :---: | :---: | :---: | :---: |
| Alimentador General | THW | $10\text{ mm}^2$ | Rojo / Negro | m | 20.0 |
| Sub-alimentadores | THW | $6\text{ mm}^2$ | Rojo / Negro | m | 44.0 |
| Alumbrado (C1, C4, C6) | TW | $1.5\text{ mm}^2$ | Rojo / Blanco | m | 288.0 |
| Tierra Alumbrado (PE) | TW | $1.5\text{ mm}^2$ | Verde | m | 144.0 |
| Tomacorrientes (C2, C3, C5, C7) | THW | $2.5\text{ mm}^2$ | Rojo / Blanco | m | 156.0 |
| Tierra Tomacorrientes (PE) | THW | $2.5\text{ mm}^2$ | Verde | m | 78.0 |
| Puesta a Tierra (Pozo) | Cobre Desnudo| $6\text{ mm}^2$ | Cobre natural | m | 6.0 |

#### 1.3. Dispositivos y Cajas
| Descripción | Especificación | Unidad | Cantidad | Observación |
| :--- | :--- | :---: | :---: | :--- |
| **Luminaria LED** | Plafón LED redondo $15\text{ W}$ | und | 19 | Iluminación de todos los ambientes |
| **Interruptor Simple** | Dado + Placa simple | und | 16 | Control local de ambientes |
| **Tomacorriente Doble** | Doble monofásico con tierra | und | 13 | Puntos de tomas generales y cocina |
| **Caja de Paso** | Rectangular PVC/Metal | und | 4 | Ubicadas en tercer nivel (exteriores) |
| **Caja Octogonal** | Fierro Galvanizado $4" \times 4" \times 2"$ | und | 19 | Salidas de techo para luminarias |
| **Caja Rectangular** | Fierro Galvanizado $4" \times 2" \times 2"$ | und | 33 | Para interruptores, tomacorrientes y paso |

#### 1.4. Tableros y Protecciones
| Descripción | Especificación | Unidad | Cantidad |
| :--- | :--- | :---: | :---: |
| **Tablero Principal (TG-01)** | Gabinete empotrado metal/PVC 12 polos | und | 1 |
| **Subtableros (TD-01, TD-02)** | Gabinete empotrado metal/PVC 8 polos | und | 2 |
| **ITM General (TG-01)** | Termomagnético 2P - 32A | und | 1 |
| **ITM Derivación / Cabecera** | Termomagnético 2P - 25A | und | 4 |
| **ITM Cocina (C3)** | Termomagnético 2P - 20A | und | 1 |
| **ITM Tomacorrientes (C2, C5, C7)**| Termomagnético 2P - 16A | und | 3 |
| **ITM Alumbrado (C1, C4, C6)** | Termomagnético 2P - 10A | und | 3 |
| **ID Principal (TG-01)** | Diferencial 2P - 40A / 30mA | und | 1 |
| **ID Circuitos (C2, C3, C5, C7)**| Diferencial 2P - 25A / 30mA | und | 4 |

#### 1.5. Sistema de Puesta a Tierra (SPAT)
| Descripción | Especificación | Unidad | Cantidad |
| :--- | :--- | :---: | :---: |
| **Pozo de Tierra Vertical** | Varilla copperweld de $5/8" \times 2.40\text{ m}$ + caja de registro + 2 dosis de gel + accesorios | global | 1 |

---

### 2. Reporte de Estimaciones y Niveles de Confianza

#### 2.1. Criterios Utilizados para la Estimación
* **Longitudes de Tuberías:** Estimadas con base en las distancias ortogonales calculadas entre puntos eléctricos en las coordenadas de los planos arquitectónicos ($X, Y$), sumando las bajadas verticales a los tomacorrientes e interruptores.
* **Longitudes de Conductores:** Calculadas multiplicando la longitud estimada de la tubería de PVC del tramo correspondiente por tres (fase, neutro y conductor de tierra PE).
* **Cantidades de Dispositivos y Cajas:** Contabilizadas directamente de los planos arquitectónicos a partir de la simbología eléctrica colocada.

#### 2.2. Supuestos Realizados
* Se asume que los tramos empotrados viajan en línea recta y de forma ortogonal, paralelos a los ejes de los muros.
* Se asume la compra del cable en rollos estándar, previendo un factor de desperdicio del $10\%$ en la instalación práctica de los cables en los empalmes dentro de las cajas.

#### 2.3. Limitaciones de las Estimaciones
* Las longitudes reales pueden variar en un rango de $\pm 15\%$ durante la obra real debido a las tolerancias físicas de los muros de concreto, el vaciado de las losas y las modificaciones en obra.

#### 2.4. Clasificación del Nivel de Confianza

| Elemento Estimado | Nivel de Confianza | Justificación Técnica |
| :--- | :---: | :--- |
| **Dispositivos y Cajas** | **Alta Confianza** | El conteo se realiza de manera exacta a partir de los puntos localizados en el plano CAD. |
| **Tableros y Protecciones** | **Alta Confianza** | El número de tableros, calibres e interruptores termomagnéticos e individuales está 100% definido por el diseño unifilar y la coordinación. |
| **Varilla de Tierra y Pozo** | **Alta Confianza** | Es un único punto físico localizado y acotado en el plano. |
| **Tuberías de PVC** | **Media Confianza** | Depende de la trayectoria constructiva real del instalador y los desvíos alrededor de columnas u obstáculos. |
| **Longitud de Conductores** | **Media Confianza** | Se deriva de la longitud de tubería y de la longitud adicional requerida para las colas de empalme en cajas. |
| **Uniones y Conectores** | **Baja Confianza** | Su cantidad en obra varía significativamente según los retazos de tubería utilizados y las roturas accidentales. |
