# LISTA DE MATERIALES (BOM) - PRIMER PISO
## Proyecto: Instalación Eléctrica Residencial - Vivienda Unifamiliar de 3 Pisos

Esta lista detalla las estimaciones de materiales para la instalación eléctrica del **Primer Piso**, de acuerdo a los criterios del NEC y los planos arquitectónicos reales.

---

### 1. Canalizaciones y Accesorios
Canalización empotrada en muros y techos utilizando tubería de PVC:

| Descripción | Diámetro | Unidad | Cantidad Est. | Observación / Criterio |
| :--- | :---: | :---: | :---: | :--- |
| Tubería PVC-SEL (Eléctrica) | $3/4"$ | m | 40.0 | Para tramos de alumbrado (C1) y tomacorrientes (C2, C3) |
| Tubería PVC-SAP (Alimentador) | $1"$ | m | 8.0 | Para tramo de acometida a TG-01 y sub-alimentadores |
| Codos PVC $90^\circ$ | $3/4"$ | und | 18 | Para curvas de canalización en muros |
| Codos PVC $90^\circ$ | $1"$ | und | 4 | Para curvas del alimentador |
| Uniones a presión PVC | $3/4"$ | und | 12 | Para acoplamiento de tubos de 3m |
| Conectores tubo-caja PVC | $3/4"$ | und | 24 | Conexión de tuberías con cajas |
| Conectores tubo-caja PVC | $1"$ | und | 6 | Conexión de alimentación a TG-01 |

---

### 2. Conductores Eléctricos (Cobre)
Conductores de cobre electrolítico de alta pureza con aislamiento termoplástico resistente al calor y humedad:

| Uso / Circuito | Tipo | Calibre | Color | Unidad | Cant. Est. | Observación |
| :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| **Alimentador General** | THW | $10\text{ mm}^2$ | Rojo / Negro | m | 20.0 | Fase y Neutro ($10\text{ m}$ cada uno) |
| **Sub-alimentadores** | THW | $6\text{ mm}^2$ | Rojo / Negro | m | 44.0 | A subtableros ($22\text{ m}$ cada uno) |
| **C1: Alumbrado** | TW | $1.5\text{ mm}^2$ | Rojo / Blanco | m | 80.0 | Fase y Neutro ($40\text{ m}$ cada uno) |
| **C1: Tierra Alumbrado**| TW | $1.5\text{ mm}^2$ | Verde (PE) | m | 40.0 | Conductor de protección a luminarias |
| **C2: Tomacorrientes** | THW | $2.5\text{ mm}^2$ | Rojo / Blanco | m | 16.0 | Fase y Neutro ($8\text{ m}$ cada uno) |
| **C2: Tierra Tomac.** | THW | $2.5\text{ mm}^2$ | Verde (PE) | m | 8.0 | Conductor de protección a tomas |
| **C3: Cocina** | THW | $2.5\text{ mm}^2$ | Rojo / Blanco | m | 22.0 | Fase y Neutro ($11\text{ m}$ cada uno) |
| **C3: Tierra Cocina** | THW | $2.5\text{ mm}^2$ | Verde (PE) | m | 11.0 | Conductor de protección a tomas |

---

### 3. Dispositivos y Cajas
Puntos de utilización, maniobra y cajas:

| Descripción | Tipo | Unidad | Cantidad | Observación / Criterio |
| :--- | :--- | :---: | :---: | :--- |
| **Luminaria LED** | Plafón LED $15\text{ W}$ | und | 6 | Tienda (2), Cocina (2), Pasadizo (1), Escalera (1) |
| **Interruptor Simple** | Dado + Placa simple | und | 5 | Tienda (2), Cocina (1), Pasadizo/Escalera (2) |
| **Tomacorriente Doble** | Monofásico con tierra | und | 3 | Tienda (1) y Cocina (2) |
| **Caja Octogonal** | Fierro Galv. $4" \times 4" \times 2"$ | und | 6 | Para salidas de techo y derivaciones |
| **Caja Rectangular** | Fierro Galv. $4" \times 2" \times 2"$ | und | 8 | Para interruptores (5) y tomacorrientes (3) |

---

### 4. Tableros y Protecciones
Equipos de control y seguridad del primer nivel:

| Descripción | Especificación | Unidad | Cantidad | Observación |
| :--- | :--- | :---: | :---: | :--- |
| **Tablero Eléctrico** | Gabinete empotrado 12 polos | und | 1 | Tablero General TG-01 |
| **ITM General** | Termomagnético 2P - 32A | und | 1 | Interruptor de cabecera general |
| **ID Principal** | Diferencial 2P - 40A / 30mA | und | 1 | Interruptor diferencial de cabecera |
| **ITM Alumbrado (C1)** | Termomagnético 2P - 10A | und | 1 | Protección circuito C1 |
| **ITM Tomacorrientes (C2)**| Termomagnético 2P - 16A | und | 1 | Protección circuito C2 |
| **ID Tomacorrientes (C2)** | Diferencial 2P - 25A / 30mA | und | 1 | Protección diferencial circuito C2 |
| **ITM Cocina (C3)** | Termomagnético 2P - 20A | und | 1 | Protección circuito C3 |
| **ID Cocina (C3)** | Diferencial 2P - 25A / 30mA | und | 1 | Protección diferencial circuito C3 |
| **ITM Sub-alimentadores** | Termomagnético 2P - 25A | und | 2 | Protección de salidas a TD-01 y TD-02 |

---

### 5. Puesta a Tierra (SPAT)
Componentes del pozo de tierra vertical:

| Descripción | Especificación | Unidad | Cantidad | Observación |
| :--- | :--- | :---: | :---: | :--- |
| **Varilla de Cobre** | Varilla $5/8" \times 2.40\text{ m}$ | und | 1 | Electrodo vertical de puesta a tierra |
| **Caja de Registro** | Registro para pozo | und | 1 | Tapa de inspección en piso |
| **Conductor de Tierra** | Cobre desnudo $6\text{ mm}^2$ | m | 6.0 | Enlace entre electrodo y barra de tierra TG-01 |
| **Conectores de Varilla**| Abrazadera de bronce | und | 1 | Conexión mecánica varilla-conductor |
| **Dosis Química** | Compuesto gel de conductividad | und | 2 | Acondicionamiento de terreno |
