# LISTA DE MATERIALES (BOM) - TERCER PISO
## Proyecto: Instalación Eléctrica Residencial - Vivienda Unifamiliar de 3 Pisos

Esta lista detalla las estimaciones de materiales para la instalación eléctrica del **Tercer Piso**, de acuerdo a los criterios del NEC y los planos arquitectónicos reales.

---

### 1. Canalizaciones y Accesorios
Canalización empotrada en muros y techos utilizando tubería de PVC:

| Descripción | Diámetro | Unidad | Cantidad Est. | Observación / Criterio |
| :--- | :---: | :---: | :---: | :--- |
| Tubería PVC-SEL (Eléctrica) | $3/4"$ | m | 55.0 | Para tramos de alumbrado (C6) y tomacorrientes (C7) |
| Codos PVC $90^\circ$ | $3/4"$ | und | 22 | Para curvas de canalización en muros |
| Uniones a presión PVC | $3/4"$ | und | 18 | Para acoplamiento de tubos de 3m |
| Conectores tubo-caja PVC | $3/4"$ | und | 32 | Conexión de tuberías con cajas |

---

### 2. Conductores Eléctricos (Cobre)
Conductores de cobre electrolítico de alta pureza con aislamiento termoplástico resistente al calor y humedad:

| Uso / Circuito | Tipo | Calibre | Color | Unidad | Cant. Est. | Observación |
| :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| **C6: Alumbrado** | TW | $1.5\text{ mm}^2$ | Rojo / Blanco | m | 112.0 | Fase y Neutro ($56\text{ m}$ cada uno) |
| **C6: Tierra Alumbrado**| TW | $1.5\text{ mm}^2$ | Verde (PE) | m | 56.0 | Conductor de protección a luminarias |
| **C7: Tomacorrientes** | THW | $2.5\text{ mm}^2$ | Rojo / Blanco | m | 62.0 | Fase y Neutro ($31\text{ m}$ cada uno) |
| **C7: Tierra Tomac.** | THW | $2.5\text{ mm}^2$ | Verde (PE) | m | 31.0 | Conductor de protección a tomas |

---

### 3. Dispositivos y Cajas
Puntos de utilización, maniobra y cajas:

| Descripción | Tipo | Unidad | Cantidad | Observación / Criterio |
| :--- | :--- | :---: | :---: | :--- |
| **Luminaria LED** | Plafón LED $15\text{ W}$ | und | 7 | Dormitorio 4 (2), Dormitorio 5 (2), Pasadizo (1), Baño (1), Escalera (1) |
| **Interruptor Simple** | Dado + Placa simple | und | 5 | 5 interruptores distribuidos en el piso |
| **Tomacorriente Doble** | Monofásico con tierra | und | 4 | Dormitorio 4 (2), Dormitorio 5 (2) |
| **Caja de Paso / Empalme**| Rectangular PVC/Metal | und | 4 | 2 en Dormitorio 4, 2 en Dormitorio 5 |
| **Caja Octogonal** | Fierro Galv. $4" \times 4" \times 2"$ | und | 7 | Para salidas de techo y derivaciones |
| **Caja Rectangular** | Fierro Galv. $4" \times 2" \times 2"$ | und | 13 | Para interruptores (5), tomacorrientes (4) y cajas de paso (4) |

---

### 4. Tableros y Protecciones
Equipos de control y seguridad del tercer nivel:

| Descripción | Especificación | Unidad | Cantidad | Observación |
| :--- | :--- | :---: | :---: | :--- |
| **Tablero Eléctrico** | Gabinete empotrado 8 polos | und | 1 | Subtablero de distribución TD-02 |
| **ITM General de Nivel** | Termomagnético 2P - 25A | und | 1 | Interruptor general del subtablero |
| **ITM Alumbrado (C6)** | Termomagnético 2P - 10A | und | 1 | Protección circuito C6 |
| **ITM Tomacorrientes (C7)**| Termomagnético 2P - 16A | und | 1 | Protección circuito C7 |
| **ID Tomacorrientes (C7)** | Diferencial 2P - 25A / 30mA | und | 1 | Protección diferencial circuito C7 |
