# PLANILLAS DE METRADOS Y LISTA DE MATERIALES (BOM)
**Proyecto:** Vivienda Unifamiliar de 3 Pisos - Renzo Gabriel Mamani Galindo  
**Normativa:** NEC / CNE-Utilización  

---

## 1. METRADOS DETALLADOS POR PISO

### 1.1. Primer Piso (P1)

| Categoría | Elemento / Material | Especificación Técnica | Unidad | Cantidad | Nivel de Confianza |
| :--- | :--- | :--- | :---: | :---: | :---: |
| **Canalización** | Tubería PVC Pesada (SAP) 1" | Para alimentación general, L = 3.0m c/u | m | 6.0 | Alta (basada en plano) |
| **Canalización** | Tubería PVC Liviana (SEL) 3/4" | Para circuitos de alumbrado y derivaciones | m | 28.0 | Alta (trazado CAD + 25%) |
| **Canalización** | Tubería PVC Pesada (SAP) 3/4" | Para tomacorrientes generales e independientes | m | 35.0 | Alta (trazado CAD + 20%) |
| **Canalización** | Accesorios de tubería PVC 3/4" | Codos (15 ud), Conectores (30 ud), pegamento | Glb | 1.0 | Media |
| **Conductores** | Cable de Cobre THHN 10 mm² (8 AWG)| Alimentador principal (Fase Negro + Fase Rojo) | m | 12.0 | Alta |
| **Conductores** | Cable de Cobre THHN 10 mm² (8 AWG) G | Tierra de alimentación (Verde aislado) | m | 6.0 | Alta |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) | Circuito C1 (Alumbrado) - Fase + Neutro | m | 56.0 | Alta (trazado * 2) |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) G | Circuito C1 - Conductor de tierra (Verde) | m | 28.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) | Circuito C2 y C3 - Fase + Neutro (Negro/Rojo) | m | 110.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) G | Circuito C2 y C3 - Conductor de tierra (Verde) | m | 55.0 | Alta |
| **Dispositivos** | Luminaria LED circular de techo | Salida incandescente equivalente, 18W | ud | 7 | Alta |
| **Dispositivos** | Interruptor simple empotrado | Unipolar, 10A, 220V | ud | 2 | Alta |
| **Dispositivos** | Interruptor conmutado (3 vías) | Conmutador de pasadizo/escalera, 10A, 220V | ud | 3 | Alta |
| **Dispositivos** | Tomacorriente duplex con tierra | Doble universal con polo a tierra, 16A, 220V | ud | 8 | Alta |
| **Dispositivos** | Cajas octagonales de F°G° | Fierro galvanizado pesado 4"x4"x2" | ud | 7 | Alta |
| **Dispositivos** | Cajas rectangulares de F°G° | Fierro galvanizado pesado 4"x2"x2" | ud | 13 | Alta |
| **Tableros** | Tablero de Distribución TG-1 | Caja metálica empotrada, de 12 polos | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-40A | Interruptor general riel DIN | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-10A | Para alumbrado (C1) | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-16A | Para tomacorrientes generales (C2) | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-20A | Para tomacorrientes de cocina (C3) | ud | 1 | Alta |
| **Protecciones** | Interruptor diferencial 2P-25A-30mA | Protección contra fugas a tierra | ud | 3 | Alta |
| **Puesta a Tierra** | Varilla de puesta a tierra | Cobre puro 5/8" x 2.40 metros | ud | 1 | Alta |
| **Puesta a Tierra** | Conductor de cobre desnudo 10 mm²| Para pozo de tierra | m | 6.0 | Alta |
| **Puesta a Tierra** | Accesorios de pozo de tierra | Caja de concreto, conector de bronce, Thor-Gel | Glb | 1.0 | Alta |

---

### 1.2. Segundo Piso (P2)

| Categoría | Elemento / Material | Especificación Técnica | Unidad | Cantidad | Nivel de Confianza |
| :--- | :--- | :--- | :---: | :---: | :---: |
| **Canalización** | Tubería PVC Pesada (SAP) 1" | Sub-alimentador desde TG-1, L = 3.0m c/u | m | 9.0 | Alta |
| **Canalización** | Tubería PVC Liviana (SEL) 3/4" | Para circuitos de alumbrado y derivaciones | m | 25.0 | Alta (trazado CAD + 25%) |
| **Canalización** | Tubería PVC Pesada (SAP) 3/4" | Para tomacorrientes generales | m | 20.0 | Alta (trazado CAD + 20%) |
| **Canalización** | Accesorios de tubería PVC 3/4" | Codos (10 ud), Conectores (20 ud) | Glb | 1.0 | Media |
| **Conductores** | Cable de Cobre THHN 4 mm² (10 AWG) | Sub-alimentador (Fase Negro + Fase Rojo) | m | 18.0 | Alta |
| **Conductores** | Cable de Cobre THHN 4 mm² (10 AWG) G | Tierra de sub-alimentación (Verde aislado) | m | 9.0 | Alta |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) | Circuito C4 (Alumbrado) - Fase + Neutro | m | 50.0 | Alta |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) G | Circuito C4 - Conductor de tierra (Verde) | m | 25.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) | Circuito C5 - Fase + Neutro (Negro/Rojo) | m | 40.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) G | Circuito C5 - Conductor de tierra (Verde) | m | 20.0 | Alta |
| **Dispositivos** | Luminaria LED circular de techo | Salida incandescente equivalente, 18W | ud | 6 | Alta |
| **Dispositivos** | Interruptor simple empotrado | Unipolar, 10A, 220V | ud | 4 | Alta |
| **Dispositivos** | Interruptor conmutado (3 vías) | Conmutador de escalera, 10A, 220V | ud | 1 | Alta |
| **Dispositivos** | Tomacorriente duplex con tierra | Doble universal con polo a tierra, 16A, 220V | ud | 7 | Alta |
| **Dispositivos** | Tomacorriente GFCI con tierra | Protección fugas en baño, 16A, 220V | ud | 1 | Alta |
| **Dispositivos** | Cajas octagonales de F°G° | Fierro galvanizado pesado 4"x4"x2" | ud | 6 | Alta |
| **Dispositivos** | Cajas rectangulares de F°G° | Fierro galvanizado pesado 4"x2"x2" | ud | 13 | Alta |
| **Tableros** | Tablero de Distribución TD-2 | Caja metálica empotrada, de 8 polos | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-10A | Para alumbrado (C4) | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-16A | Para tomacorrientes (C5) | ud | 1 | Alta |
| **Protecciones** | Interruptor diferencial 2P-25A-30mA | Protección contra fugas a tierra | ud | 2 | Alta |

---

### 1.3. Tercer Piso (P3)

| Categoría | Elemento / Material | Especificación Técnica | Unidad | Cantidad | Nivel de Confianza |
| :--- | :--- | :--- | :---: | :---: | :---: |
| **Canalización** | Tubería PVC Pesada (SAP) 1" | Sub-alimentador desde TG-1, L = 3.0m c/u | m | 12.0 | Alta |
| **Canalización** | Tubería PVC Liviana (SEL) 3/4" | Para circuitos de alumbrado y derivaciones | m | 25.0 | Alta (trazado CAD + 25%) |
| **Canalización** | Tubería PVC Pesada (SAP) 3/4" | Para tomacorrientes generales | m | 20.0 | Alta (trazado CAD + 20%) |
| **Canalización** | Accesorios de tubería PVC 3/4" | Codos (10 ud), Conectores (20 ud) | Glb | 1.0 | Media |
| **Conductores** | Cable de Cobre THHN 4 mm² (10 AWG) | Sub-alimentador (Fase Negro + Fase Rojo) | m | 24.0 | Alta |
| **Conductores** | Cable de Cobre THHN 4 mm² (10 AWG) G | Tierra de sub-alimentación (Verde aislado) | m | 12.0 | Alta |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) | Circuito C6 (Alumbrado) - Fase + Neutro | m | 50.0 | Alta |
| **Conductores** | Cable de Cobre THHN 1.5 mm² (14 AWG) G | Circuito C6 - Conductor de tierra (Verde) | m | 25.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) | Circuito C7 - Fase + Neutro (Negro/Rojo) | m | 40.0 | Alta |
| **Conductores** | Cable de Cobre THHN 2.5 mm² (12 AWG) G | Circuito C7 - Conductor de tierra (Verde) | m | 20.0 | Alta |
| **Dispositivos** | Luminaria LED circular de techo | Salida incandescente equivalente, 18W | ud | 6 | Alta |
| **Dispositivos** | Interruptor simple empotrado | Unipolar, 10A, 220V | ud | 5 | Alta |
| **Dispositivos** | Interruptor conmutado (3 vías) | Conmutador de escalera, 10A, 220V | ud | 1 | Alta |
| **Dispositivos** | Tomacorriente duplex con tierra | Doble universal con polo a tierra, 16A, 220V | ud | 7 | Alta |
| **Dispositivos** | Tomacorriente GFCI con tierra | Protección fugas en baño, 16A, 220V | ud | 1 | Alta |
| **Dispositivos** | Cajas octagonales de F°G° | Fierro galvanizado pesado 4"x4"x2" | ud | 6 | Alta |
| **Dispositivos** | Cajas rectangulares de F°G° | Fierro galvanizado pesado 4"x2"x2" | ud | 14 | Alta |
| **Tableros** | Tablero de Distribución TD-3 | Caja metálica empotrada, de 8 polos | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-10A | Para alumbrado (C6) | ud | 1 | Alta |
| **Protecciones** | Interruptor termomagnético 2P-16A | Para tomacorrientes (C7) | ud | 1 | Alta |
| **Protecciones** | Interruptor diferencial 2P-25A-30mA | Protección contra fugas a tierra | ud | 2 | Alta |

---

## 2. PLANILLA DE METRADOS CONSOLIDADA

A continuación se consolidan las cantidades totales del proyecto, ordenadas por partidas de obra:

### Partida 1: Canalizaciones y Ductos
* **Tubería PVC Pesada (SAP) 1" (32mm):** 27.0 m
* **Tubería PVC SAP 3/4" (25mm):** 75.0 m
* **Tubería PVC SEL (Liviano) 3/4" (25mm):** 78.0 m
* **Codos y conectores de PVC de 3/4":** 35 codos, 70 conectores, 2 latas pegamento.
* **Curvas y conectores de PVC de 1":** 6 codos, 12 conectores.

### Partida 2: Conductores y Cables
* **Conductor THHN 10 mm² (8 AWG) - Cobre (Fases Negro/Rojo):** 24.0 m
* **Conductor THHN 10 mm² (8 AWG) - Cobre (Tierra Verde):** 12.0 m
* **Conductor THHN 4 mm² (10 AWG) - Cobre (Sub-alimentador):** 42.0 m
* **Conductor THHN 4 mm² (10 AWG) - Cobre (Sub-alimentador Tierra):** 21.0 m
* **Conductor THHN 1.5 mm² (14 AWG) - Cobre (Alumbrado C1/C4/C6):** 156.0 m
* **Conductor THHN 1.5 mm² (14 AWG) - Cobre (Tierra Alumbrado):** 78.0 m
* **Conductor THHN 2.5 mm² (12 AWG) - Cobre (Tomacorrientes C2/C3/C5/C7):** 190.0 m
* **Conductor THHN 2.5 mm² (12 AWG) - Cobre (Tierra Tomacorrientes):** 95.0 m
* **Conductor de cobre desnudo 10 mm² (8 AWG):** 6.0 m

### Partida 3: Dispositivos y Salidas
* **Luminaria circular LED de techo, 18W:** 19 ud
* **Interruptor unipolar simple:** 11 ud
* **Interruptor conmutador (3 vías):** 5 ud
* **Tomacorriente duplex universal con tierra:** 22 ud
* **Tomacorriente GFCI de seguridad (Baño):** 2 ud
* **Caja octogonal de fierro galvanizado pesado:** 19 ud
* **Caja rectangular de fierro galvanizado pesado:** 40 ud

### Partida 4: Tableros de Distribución y Protecciones
* **Tablero General Metálico de 12 polos (TG-1):** 1 ud
* **Tablero de Distribución Metálico de 8 polos (TD-2, TD-3):** 2 ud
* **Interruptor termomagnético 2P-40A (General):** 1 ud
* **Interruptor termomagnético 2P-20A (Derivado Cocina / Sub-alimentador):** 3 ud
* **Interruptor termomagnético 2P-16A (Derivado Tomacorrientes):** 3 ud
* **Interruptor termomagnético 2P-10A (Derivado Alumbrado):** 3 ud
* **Interruptor diferencial de seguridad 2P-25A-30mA:** 7 ud

### Partida 5: Sistema de Puesta a Tierra (SPAT)
* **Electrodo de cobre vertical 5/8" x 2.40m:** 1 ud
* **Caja de registro para pozo a tierra (concreto):** 1 ud
* **Conector de varilla a cable (bronce):** 1 ud
* **Dosis de mejorador de resistividad Thor-Gel (bentonita):** 1 ud

---

## 3. LISTA DE MATERIALES PARA COMPRAS

Esta lista está adaptada al mercado comercial de retail ferretero (cajas cerradas, rollos de cables estandarizados de 100m, tubos de 3m):

```text
====================================================================
           LISTA DE COMPRAS - EXPEDIENTE DE MATERIALES
====================================================================

CONDUCTORES ELÉCTRICOS (Rollos de 100 metros)
--------------------------------------------------------------------
1. Cable THHN 1.5 mm² (14 AWG) - Color Rojo (Fase)     : 1 rollo
2. Cable THHN 1.5 mm² (14 AWG) - Color Negro (Neutro)   : 1 rollo
3. Cable THHN 1.5 mm² (14 AWG) - Color Verde (Tierra)   : 1 rollo
4. Cable THHN 2.5 mm² (12 AWG) - Color Rojo (Fase)     : 1 rollo
5. Cable THHN 2.5 mm² (12 AWG) - Color Negro (Neutro)   : 1 rollo
6. Cable THHN 2.5 mm² (12 AWG) - Color Verde (Tierra)   : 1 rollo
7. Cable THHN 4.0 mm² (10 AWG) - Color Rojo (Fase)     : 50 metros
8. Cable THHN 4.0 mm² (10 AWG) - Color Negro (Neutro)   : 50 metros
9. Cable THHN 4.0 mm² (10 AWG) - Color Verde (Tierra)   : 30 metros
10. Cable THHN 10.0 mm² (8 AWG) - Color Rojo (Fase)     : 15 metros
11. Cable THHN 10.0 mm² (8 AWG) - Color Negro (Neutro)   : 15 metros
12. Cable THHN 10.0 mm² (8 AWG) - Color Verde (Tierra)   : 15 metros
13. Conductor de Cobre desnudo 10 mm²                    : 10 metros

TUBERÍAS Y CANALIZACIONES (Tubos de 3.0 metros)
--------------------------------------------------------------------
14. Tubo de PVC SAP (Pesado) 1" (32mm)                  : 10 tubos
15. Tubo de PVC SAP (Pesado) 3/4" (25mm)                : 26 tubos
16. Tubo de PVC SEL (Liviano) 3/4" (25mm)               : 27 tubos
17. Codo PVC SAP 1"                                     : 10 unidades
18. Codo PVC SAP 3/4"                                   : 20 unidades
19. Codo PVC SEL 3/4"                                   : 25 unidades
20. Conector PVC SAP 1"                                 : 20 unidades
21. Conector PVC SAP 3/4"                               : 50 unidades
22. Conector PVC SEL 3/4"                               : 60 unidades
23. Pegamento para PVC (Envase pequeño de 1/16 galón)   : 2 latas

CAJAS ELÉCTRICAS METÁLICAS
--------------------------------------------------------------------
24. Caja octogonal de fierro galvanizado pesado 4"x4"   : 20 unidades
25. Caja rectangular de fierro galvanizado pesado 4"x2" : 40 unidades

APARATOS Y DISPOSITIVOS DE CONTROL
--------------------------------------------------------------------
26. Luminaria LED circular adosable/empotrar (18W)      : 19 unidades
27. Placa con Interruptor Unipolar Simple (10A, 220V)   : 11 unidades
28. Placa con Interruptor Conmutador de 3 vías (3-Way)  : 5 unidades
29. Placa con Tomacorriente Duplex Universal con Tierra : 22 unidades
30. Placa con Tomacorriente GFCI de seguridad 16A       : 2 unidades

TABLEROS Y PROTECCIÓN ELÉCTRICA
--------------------------------------------------------------------
31. Tablero de Distribución Metálico Empotrado 12 polos : 1 unidad
32. Tablero de Distribución Metálico Empotrado 8 polos  : 2 unidades
33. Interruptor Termomagnético 2P - 40A (DIN)           : 1 unidad
34. Interruptor Termomagnético 2P - 20A (DIN)           : 3 unidades
35. Interruptor Termomagnético 2P - 16A (DIN)           : 3 unidades
36. Interruptor Termomagnético 2P - 10A (DIN)           : 3 unidades
37. Interruptor Diferencial Bipolar 2P - 25A - 30mA     : 7 unidades

SISTEMA DE PUESTA A TIERRA
--------------------------------------------------------------------
38. Varilla de Cobre electrolítico (SPAT) 5/8" x 2.40m   : 1 unidad
39. Caja de registro de concreto con tapa               : 1 unidad
40. Conector de varilla a cable (tipo GAB o mordaza)    : 1 unidad
41. Aditivo químico Thor-Gel o bentonita sódica         : 1 dosis
====================================================================
```

---

## 4. REPORTE DE ESTIMACIONES Y JUSTIFICACIONES TÉCNICAS

Las estimaciones métricas de conductores y tuberías se basaron en los caminos de canalizaciones descritos en la configuración del modelo de plano eléctrico. A continuación, se detalla la justificación y nivel de confianza de las estimaciones:

### 1. Varillas, Cajas Metálicas y Dispositivos
* **Nivel de Confianza:** **Extremadamente Alto (100%)**
* **Justificación:** Las luminarias, tomacorrientes, interruptores, tableros y cajas eléctricas corresponden de manera exacta a los puntos contados físicamente en los planos arquitectónicos de la vivienda. Cada salida en el plano se mapea 1:1 con una caja eléctrica y un dispositivo.

### 2. Tubería PVC
* **Nivel de Confianza:** **Alto (85%)**
* **Justificación:** Calculado sumando las distancias lineales proyectadas en el plano horizontal (coordenadas del trazado) y añadiendo un factor de seguridad del 20% para tomacorrientes (SAP) y 25% para alumbrado (SEL) para absorber las curvas, pérdidas por cortes y los tramos verticales obligatorios hacia las cajas empotradas (bajadas de switches a 1.20m y tomacorrientes a 0.30m/1.10m desde la losa de techo).

### 3. Conductores y Alambres
* **Nivel de Confianza:** **Alto (80%)**
* **Justificación:** La longitud del cableado se estima multiplicando la longitud total de tuberías por el número de conductores que viajan dentro del ducto (2 conductores activos para iluminación, 3 conductores activos y de protección para tomacorrientes). Se añade un 10% adicional para empalmes y conexiones dentro de las cajas octagonales y rectangulares (colas de conexión de 15 cm por caja).

*Elaborado por el Ingeniero Electricista Senior para compras e instalación.*
