
\chapter{TÉRMINOS DE REFERENCIA}

\textbf{CONTRATACIÓN DEL SERVICIO DE INSTALACIÓN Y PUESTA EN SERVICIO DE SISTEMA DE PUESTA A TIERRA, ELECTROBOMBA Y GRUPO ELECTRÓGENO (A TODO COSTO)}

\section{Finalidad pública}

La presente contratación tiene como finalidad primordial garantizar la seguridad eléctrica, la continuidad operativa y el abastecimiento hídrico de las instalaciones de la EPS EMAPAT S.A. Mediante la implementación de un sistema de puesta a tierra eficiente, un sistema de bombeo de agua y un grupo electrógeno de respaldo, se busca proteger los equipos sensibles contra descargas y fallas, además de asegurar el funcionamiento ininterrumpido de los servicios críticos ante eventuales cortes del suministro eléctrico comercial.

\section{Descripción general del requerimiento}

El requerimiento consiste en la contratación del servicio integral a todo costo (suministro, instalación, pruebas y puesta en marcha) de tres (03) componentes electromecánicos:
\begin{enumerate}
  \item Sistema de pozo a tierra (resistencia $\leq$ 5 $\Omega$).
  \item Sistema de bombeo mediante electrobomba de 2 HP.
  \item Grupo electrógeno de respaldo dimensionado según máxima demanda.
\end{enumerate}

\section{Condiciones de contratación}

\begin{itemize}
  \item \textbf{Modalidad de pago:} Suma Alzada, conforme al artículo 130 del Reglamento de la Ley N° 32069, Ley General de Contrataciones Públicas.
  \item \textbf{Sistema de entrega:} Llave en mano. Ejecución integral y a todo costo (materiales, mano de obra especializada, herramientas, pruebas y certificación).
  \item \textbf{Plazo de ejecución:} Máximo de diez (10) días calendario contados a partir del día siguiente de la notificación de la orden de servicio.
  \item \textbf{Lugar y horario de prestación:} Jr. Billinghurst C/1, Puerto Maldonado, Departamento de Madre de Dios. Horario: Lunes a Viernes de 7:00 am a 3:00 pm.
  \item \textbf{Recepción y Conformidad:} Otorgada por el área usuaria en un plazo máximo de siete (07) días hábiles tras la culminación del servicio (art. 144 del Reglamento).
  \item \textbf{Penalidad por mora:} Aplicación automática por retraso injustificado según la fórmula del artículo 120 del Reglamento de la Ley N° 32069.
  \item \textbf{Garantía y Vicios Ocultos:} Mínimo de doce (12) meses para equipos, materiales y mano de obra. Responsabilidad por vicios ocultos de un (1) año tras la conformidad.
  \item \textbf{Subcontratación y Adelantos:} No aplican.
\end{itemize}

\section{Especificaciones técnicas mínimas}

\subsection{Sistema de Puesta a Tierra (SPAT)}

\begin{longtable}{p{4.5cm}p{10cm}}
  \toprule
  \textbf{Componente} & \textbf{Especificación Técnica} \\
  \midrule
  \endhead
  Resistencia Exigida & $\leq$ 5 ohmios ($\Omega$) medidos con telurómetro calibrado. \\
  Electrodo & Varilla de cobre electrolítico, mínimo 5/8" de diámetro y 2.40 metros de longitud, o sistema modular tipo Copperweld. \\
  Conductor de Bajada & Cable de cobre desnudo, calibre mínimo \#4 AWG. \\
  Conexiones & Soldadura exotérmica (cadweld) para unión varilla-conductor. \\
  Tratamiento de Suelo & Sustrato químico reductor de resistividad (ej. Thor Gel, Cemil) y relleno con tierra de cultivo o sal industrial de alta pureza. \\
  Caja de Inspección & De concreto o polipropileno de alta resistencia con tapa. \\
  \bottomrule
\end{longtable}

\subsection{Sistema de Bombeo (Electrobomba)}

\begin{longtable}{p{4.5cm}p{10cm}}
  \toprule
  \textbf{Componente} & \textbf{Especificación Técnica} \\
  \midrule
  \endhead
  Potencia del Motor & \textbf{2 HP} (Requisito estricto), alimentación monofásica/trifásica según disponibilidad del tablero principal. \\
  Tipo de Bomba & Electrobomba centrífuga para agua limpia. \\
  Accesorios Hidráulicos & Suministro e instalación de válvulas de compuerta, válvula check (retención), niples y tubería de succión/impulsión en PVC pesado. \\
  Control y Protección & Tablero eléctrico adosable con protección termomagnética, contactor, relé térmico/guardamotor y accesorios de control (flotadores eléctricos). \\
  \bottomrule
\end{longtable}

\subsection{Grupo Electrógeno de Respaldo}

\begin{longtable}{p{4.5cm}p{10cm}}
  \toprule
  \textbf{Componente} & \textbf{Especificación Técnica} \\
  \midrule
  \endhead
  Capacidad (Potencia) & Dimensionado para una Máxima Demanda de \textbf{[COMPLETAR kW / kVA]} (Régimen Prime/Standby). \\
  Gabinete & Cabinado e insonorizado (aptitud para trabajo a la intemperie). \\
  Tablero de Transferencia & Suministro e instalación de Tablero de Transferencia Automática (TTA) integrado o externo, compatible con la potencia del grupo. \\
  Puesta en Marcha & Incluye primera dotación de combustible, refrigerante, aceite lubricante, sistema de escape y pruebas de funcionamiento en vacío y con carga. \\
  \bottomrule
\end{longtable}

\section{Experiencia del proveedor y personal clave}

\begin{itemize}
  \item \textbf{Experiencia del Proveedor:} Debe acreditar con copias de contratos, órdenes de servicio o actas de conformidad, haber ejecutado un mínimo de dos (02) servicios similares de instalación de equipamiento electromecánico y/o puesta a tierra en los últimos tres (03) años.
  \item \textbf{Técnico Responsable:} Experiencia mínima de tres (03) años en trabajos de instalaciones eléctricas, montajes electromecánicos y sistemas de bombeo.
  \item \textbf{Profesional Certificador:} La operatividad y medición de los sistemas (especialmente el SPAT) deberá estar respaldada mediante un informe técnico y certificado firmado por un \textbf{Ingeniero Mecánico Eléctrico o Electricista colegiado y habilitado}.
\end{itemize}
