\begin{table}[H]
\centering
\small
\setlength{\tabcolsep}{4pt}
\caption{Metrado de conductores de cobre}
\label{tab:metrado-conductores}
\begin{tabularx}{\textwidth}{c L{3.5cm} c c c c L{1.8cm} Y}
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Seccion} & \textbf{Cant.} & \textbf{Tipo} & \textbf{Uso} & \textbf{Observacion} \\
\midrule
OE.5.2.3.1 & Conductor de cobre LSOH 1.5 mm2 (Fase+Neutro Alumbrado) & m & 1.5 mm2 & 240 & LSOH & C1, C4, C6 & Cableado fase + neutro \\
OE.5.2.3.2 & Conductor de cobre LSOH 1.5 mm2 (Protección a Tierra Alumbrado) & m & 1.5 mm2 & 110 & LSOH & C1, C4, C6 & Conexión de protección a tierra \\
OE.5.2.3.3 & Conductor de cobre LSOH 2.5 mm2 (Fase+Neutro Tomacorrientes) & m & 2.5 mm2 & 300 & LSOH & C2, C5, C7 & Cableado fase + neutro \\
OE.5.2.3.4 & Conductor de cobre LSOH 2.5 mm2 (Protección a Tierra Tomacorrientes) & m & 2.5 mm2 & 150 & LSOH & C2, C5, C7 & Conexión de protección a tierra \\
OE.5.2.3.5 & Conductor de cobre LSOH 2.5 mm2 (Alimentación Electrobomba) & m & 2.5 mm2 & 35 & LSOH & C5 (Bomba) & -- \\
OE.5.2.3.6 & Conductor de cobre LSOH 10 mm2 (Alimentador General) & m & 10 mm2 & 60 & LSOH & TG-01 & -- \\
OE.5.2.3.7 & Conductor de cobre temple blando 6 mm2 (Conexión Puesta a Tierra) & m & 6 mm2 & 25 & Cu desnudo & PAT-1 & Conexión de protección a tierra \\
\bottomrule
\end{tabularx}
\end{table}
