\begingroup
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{longtable}{c L{4.0cm} c L{2.0cm} c L{1.8cm} L{2.8cm}}
\caption{Resumen general de metrados (Proyecto Renzo)}\label{tab:resumen-metrados}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Especificacion} & \textbf{Cant.} & \textbf{Plano ref.} & \textbf{Observacion} \\
\midrule
\endfirsthead
\caption{Resumen general de metrados (Proyecto Renzo) - continuacion}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Especificacion} & \textbf{Cant.} & \textbf{Plano ref.} & \textbf{Observacion} \\
\midrule
\endhead
\midrule
\multicolumn{7}{r}{Continua en la siguiente pagina...} \\
\midrule
\endfoot
\bottomrule
\endlastfoot
\multicolumn{7}{l}{\textbf{OE.5 INSTALACIONES ELECTRICAS Y MECANICAS}} \\
\multicolumn{7}{l}{\textbf{OE.5.1 CONEXION A LA RED EXTERNA DE MEDIDORES}} \\
\multicolumn{7}{l}{\textbf{OE.5.1.1 SUMINISTRO DE ENERGIA}} \\
OE.5.1.1.1 & Acometida e Instalación de Caja Portamedidor Monofásico referencial & UND & - & 1 & IE-01 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2 SALIDAS PARA ALUMBRADO, TOMACORRIENTES, FUERZA}} \\
\multicolumn{7}{l}{\textbf{OE.5.2.1 SALIDAS}} \\
\multicolumn{7}{l}{\textbf{OE.5.2.1.1 SALIDA DE ALUMBRADO}} \\
OE.5.2.1.1.1 & CAJA OCTOGONAL F\textsuperscript{o}G\textsuperscript{o} 100 x 50mm - SALIDA DE ALUMBRADO DE TECHO & UND & - & 19 & IE-01 & Salida o elemento de obra \\
OE.5.2.1.1.2 & CAJA RECTANGULAR FG 4''x2'' - SALIDA PARA INTERRUPTORES & pza & - & 10 & IE-01 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.1.2 SALIDA PARA TOMACORRIENTES}} \\
OE.5.2.1.2.1 & CAJA RECTANGULAR FG 4''x2'' - SALIDA DE TOMACORRIENTE DOBLE CON TIERRA & pza & - & 24 & IE-01 & Salida o elemento de obra \\
OE.5.2.1.2.2 & CAJA RECTANGULAR FG 4''x2'' - SALIDA DE TOMACORRIENTE DOBLE CON PROTECCION GFCI & pza & - & 2 & IE-01 & Salida o elemento de obra \\
OE.5.2.1.2.3 & CAJA RECTANGULAR FG 4''x2'' - SALIDA DE TOMACORRIENTE SERVICIO PESADO 20A & pza & - & 3 & IE-01 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.2 CANALIZACIONES, TUBERIAS Y CONDUCTOS}} \\
OE.5.2.2.1 & Tubería PVC Liviana (PV-L) 3/4'' (Canalización Alumbrado) & m & PV-L & 120.40 & IE-02 & Salida o elemento de obra \\
OE.5.2.2.2 & Tubería PVC Pesada (PV-P) 3/4'' (Canalización Tomacorrientes) & m & PV-P & 151.10 & IE-03 & Salida o elemento de obra \\
OE.5.2.2.3 & Tubería PVC Pesada (PV-P) 1'' (Canalización Alimentador General) & m & PV-P & 25 & IE-01 & Salida o elemento de obra \\
OE.5.2.2.4 & Curvas de PVC Pesada (PV-P) 3/4'' (Accesorios Tomacorrientes) & pza & PV-P & 45 & IE-03 & Salida o elemento de obra \\
OE.5.2.2.5 & Curvas de PVC Liviana (PV-L) 3/4'' (Accesorios Alumbrado) & pza & PV-L & 12 & IE-02 & Salida o elemento de obra \\
OE.5.2.2.6 & Curva PVC Pesada (PV-P) 1'' (Accesorios Alimentadores y tableros) & pza & PV-P & 6 & IE-04 & Salida o elemento de obra \\
OE.5.2.2.7 & Accesorios de canalización (Curvas, uniones, conectores, pegamento) & glb & - & 1 & IE-04 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.3 CONDUCTORES Y CABLES}} \\
OE.5.2.3.1 & Conductor de cobre LSOH 1.5 mm2 (Fase+Neutro Alumbrado) & m & LSOH & 240 & IE-02 & Salida o elemento de obra \\
OE.5.2.3.2 & Conductor de cobre LSOH 1.5 mm2 (Protección a Tierra Alumbrado) & m & LSOH & 110 & IE-02 & Salida o elemento de obra \\
OE.5.2.3.3 & Conductor de cobre LSOH 2.5 mm2 (Fase+Neutro Tomacorrientes) & m & LSOH & 300 & IE-03 & Salida o elemento de obra \\
OE.5.2.3.4 & Conductor de cobre LSOH 2.5 mm2 (Protección a Tierra Tomacorrientes) & m & LSOH & 150 & IE-03 & Salida o elemento de obra \\
OE.5.2.3.5 & Conductor de cobre LSOH 2.5 mm2 (Alimentación Electrobomba) & m & LSOH & 35 & IE-03 & Salida o elemento de obra \\
OE.5.2.3.6 & Conductor de cobre LSOH 10 mm2 (Alimentador General) & m & LSOH & 60 & IE-01 & Salida o elemento de obra \\
OE.5.2.3.7 & Conductor de cobre temple blando 6 mm2 (Conexión Puesta a Tierra) & m & Cu desnudo & 25 & IE-01 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.4 CAJAS DE PASO Y DERIVACION}} \\
OE.5.2.4.1 & Caja de pase rectangular 4''x2'' FG (Derivaciones y cambios) & pza & - & 6 & IE-04 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.6 TABLEROS DE DISTRIBUCION Y DETALLES}} \\
OE.5.2.6.1 & Tablero General TG-01 (12 polos, metálico empotrable, primer piso) & u & - & 1 & IE-05 & Salida o elemento de obra \\
OE.5.2.6.2 & Tablero de Distribución TD-01 (8 polos, metálico empotrable, segundo piso) & u & - & 1 & IE-05 & Salida o elemento de obra \\
OE.5.2.6.3 & Tablero de Distribución TD-02 (8 polos, metálico empotrable, tercer piso) & u & - & 1 & IE-05 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.2.8 DISPOSITIVOS DE MANIOBRA Y PROTECCION}} \\
OE.5.2.8.1 & Interruptor simple unipolar (adosar/empotrar, 10A) & pza & - & 6 & IE-01 & Salida o elemento de obra \\
OE.5.2.8.2 & Interruptor de conmutación 3 vías (S3, escaleras) & pza & - & 4 & IE-01 & Salida o elemento de obra \\
OE.5.2.8.3 & Interruptor termomagnetico 2P-10A (Alumbrado) & pza & - & 3 & IE-02 & Salida o elemento de obra \\
OE.5.2.8.4 & Interruptor termomagnetico 2P-16A (Tomacorrientes) & pza & - & 5 & IE-03 & Salida o elemento de obra \\
OE.5.2.8.5 & Interruptor termomagnetico 2P-20A (Cocina / Cargas especiales) & pza & - & 1 & IE-05 & Salida o elemento de obra \\
OE.5.2.8.6 & Interruptor termomagnetico general 2P-40A (TG-01) & pza & - & 1 & IE-05 & Salida o elemento de obra \\
OE.5.2.8.7 & Interruptor diferencial 2P-25A-30mA (Protección personal) & pza & - & 1 & IE-05 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.4 INSTALACION DE PUESTA A TIERRA}} \\
\multicolumn{7}{l}{\textbf{OE.5.4.1 PUESTA A TIERRA PAT-1}} \\
OE.5.4.1.1 & Varilla de cobre 5/8'' x 2.40m, conector, caja registro, gel conductor y accesorios & jgo & - & 1 & IE-06 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.5 ARTEFACTOS DE ALUMBRADO}} \\
OE.5.5.1 & Luminaria LED interior de adosar 12 W (Iluminación general) & pza & - & 19 & IE-02 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.6 EQUIPOS ELECTRICOS Y MECANICOS}} \\
OE.5.6.1 & Electrobomba monofásica de agua 1 HP, 220V, 60Hz & UND & - & 1 & IE-03 & Salida o elemento de obra \\
\multicolumn{7}{l}{\textbf{OE.5.7 PRUEBAS ELECTRICAS}} \\
OE.5.7.1 & Pruebas de aislamiento, continuidad de línea y resistencia de puesta a tierra & glb & - & 1 & IE-06 & Salida o elemento de obra \\
\end{longtable}
\endgroup
