\begingroup
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{longtable}{c L{4.0cm} c c R{1.4cm} L{2.0cm} L{3.5cm}}
\caption{Precios unitarios referenciales de materiales (Proyecto Renzo)}\label{tab:precios-unitarios}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Cant.} & \textbf{P. Unit. (S/)} & \textbf{Proveedor ref.} & \textbf{Observacion} \\
\midrule
\endfirsthead
\caption{Precios unitarios referenciales de materiales (Proyecto Renzo) - continuacion}\\
\toprule
\textbf{Item} & \textbf{Descripcion} & \textbf{Und.} & \textbf{Cant.} & \textbf{P. Unit. (S/)} & \textbf{Proveedor ref.} & \textbf{Observacion} \\
\midrule
\endhead
\midrule
\multicolumn{7}{r}{Continua en la siguiente pagina...} \\
\midrule
\endfoot
\bottomrule
\endlastfoot
1 & Acometida e Instalacion de Caja Portamedidor Monofasico referencial & UND & 1 & 120.00 & Electro Puno / local & Acometida monofasica \\
2 & Tubería PVC Liviana (PV-L) 3/4'' (Alumbrado) & m & 120.40 & 3.50 & Ferreteria local & Tuberia SELVA o similar \\
3 & Tubería PVC Pesada (PV-P) 3/4'' (Tomacorrientes) & m & 151.10 & 4.50 & Ferreteria local & Tuberia SELVA o similar \\
4 & Tubería PVC Pesada (PV-P) 1'' (Alimentador) & m & 25 & 8.50 & Ferreteria local & Tuberia SELVA o similar \\
5 & Curva PVC Pesada (PV-P) 3/4'' (Tomacorrientes) & pza & 45 & 2.50 & Ferreteria local & Conexiones \\
6 & Curva PVC Liviana (PV-L) 3/4'' (Alumbrado) & pza & 12 & 1.80 & Ferreteria local & Conexiones \\
7 & Curva PVC Pesada (PV-P) 1'' (Alimentadores) & pza & 6 & 4.20 & Ferreteria local & Conexiones \\
8 & Accesorios de canalización (pegamento, curvas) & glb & 1 & 200.00 & Ferreteria local & Pegamento, uniones \\
9 & Conductor de cobre LSOH 1.5 mm2 (Fase+Neutro Alumbrado) & m & 240 & 2.80 & Indeco / Promel & Cable unipolar cobre \\
10 & Conductor de cobre LSOH 1.5 mm2 (Tierra PE Alumbrado) & m & 110 & 2.80 & Indeco / Promel & Cable unipolar cobre \\
11 & Conductor de cobre LSOH 2.5 mm2 (Fase+Neutro Tomacorrientes) & m & 300 & 4.50 & Indeco / Promel & Cable unipolar cobre \\
12 & Conductor de cobre LSOH 2.5 mm2 (Tierra PE Tomacorrientes) & m & 150 & 4.50 & Indeco / Promel & Cable unipolar cobre \\
13 & Conductor de cobre LSOH 2.5 mm2 (Alimentación Electrobomba) & m & 35 & 4.50 & Indeco / Promel & Conexion a motor \\
14 & Conductor de cobre LSOH 10 mm2 (Alimentador General) & m & 60 & 16.00 & Indeco / Promel & Cable alimentador \\
15 & Conductor de cobre temple blando 6 mm2 (Pozo de Tierra) & m & 25 & 8.00 & Indeco / Promel & Puesta a tierra \\
16 & Caja octogonal FG 4''x2'' (Luminarias) & pza & 19 & 3.50 & Ferreteria local & -- \\
17 & Caja rectangular FG 4''x2'' (Interruptores) & pza & 10 & 3.20 & Ferreteria local & -- \\
18 & Caja rectangular FG 4''x2'' (Tomacorrientes dobles) & pza & 24 & 3.20 & Ferreteria local & -- \\
19 & Caja rectangular FG 4''x2'' (GFCI) & pza & 2 & 3.20 & Ferreteria local & -- \\
20 & Caja rectangular FG 4''x2'' (Servicio pesado) & pza & 3 & 3.20 & Ferreteria local & -- \\
21 & Caja de pase rectangular 4''x2'' FG & pza & 6 & 4.50 & Ferreteria local & -- \\
22 & Tablero General TG-01 (12 polos, metálico empotrable) & u & 1 & 450.00 & SEIN / TICINO & Completo con barra N/T \\
23 & Tablero de Distribución TD-01 (8 polos, metálico empotrable) & u & 1 & 320.00 & SEIN / TICINO & Completo con barra N/T \\
24 & Tablero de Distribución TD-02 (8 polos, metálico empotrable) & u & 1 & 320.00 & SEIN / TICINO & Completo con barra N/T \\
25 & Interruptor simple unipolar (placa completa) & pza & 6 & 12.00 & TICINO / BTICINO & Color blanco \\
26 & Interruptor de conmutación 3 vías (S3, completo) & pza & 4 & 15.00 & TICINO / BTICINO & Color blanco \\
27 & Tomacorriente doble con tierra (completo) & pza & 24 & 14.50 & TICINO / BTICINO & 15 A - 250 V \\
28 & Tomacorriente doble con protección GFCI (baños) & pza & 2 & 45.00 & TICINO / BTICINO & Proteccion diferencial \\
29 & Tomacorriente servicio pesado 20A (completo) & pza & 3 & 22.00 & TICINO / BTICINO & 20 A - 250 V \\
30 & Interruptor termomagnético 2P-10A (Alumbrado) & pza & 3 & 35.00 & SEIN / LEGRAND & Curva C \\
31 & Interruptor termomagnético 2P-16A (Tomacorrientes) & pza & 5 & 38.00 & SEIN / LEGRAND & Curva C \\
32 & Interruptor termomagnético 2P-20A (Cocina) & pza & 1 & 42.00 & SEIN / LEGRAND & Curva C \\
33 & Interruptor termomagnético general 2P-40A (TG-01) & pza & 1 & 85.00 & SEIN / LEGRAND & Curva C \\
34 & Interruptor diferencial 2P-25A-30mA (Personas) & pza & 1 & 120.00 & SEIN / LEGRAND & Proteccion de personas \\
35 & Varilla de cobre 5/8'' x 2.40m, conector, caja registro, gel conductor y accesorios & jgo & 1 & 650.00 & Ferreteria especializada & Varilla 5/8'' x 2.40 m \\
36 & Luminaria LED interior de adosar 12 W & pza & 19 & 25.00 & Philips / OSRAM & Panel LED de adosar \\
37 & Electrobomba monofásica de agua 1 HP, 220V, 60Hz & UND & 1 & 450.00 & Promart / Sodimac & Electrobomba 1 HP \\
38 & Pruebas de aislamiento, continuidad de línea y resistencia de puesta a tierra & glb & 1 & 250.00 & Ingeniero especialista & Certificado y protocolo \\
39 & Mano de obra calificada (Instalación general) & glb & 1 & 3200.00 & Tecnico calificado & Instalacion general \\
\end{longtable}
\endgroup
