\begingroup
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{longtable}{c L{4.1cm} c R{0.9cm} R{1.5cm} R{1.7cm} R{2.2cm}}
\caption{Presupuesto general estimado (Proyecto Renzo)}\label{tab:presupuesto-general}\\
\toprule
\textbf{Item} & \textbf{Descripcion de partida / material} & \textbf{Und.} & \textbf{Cant.} & \textbf{P. Unit. (S/)} & \textbf{Parcial (S/)} & \textbf{Subtotal (S/)} \\
\midrule
\endfirsthead
\caption{Presupuesto general estimado (Proyecto Renzo) - continuacion}\\
\toprule
\textbf{Item} & \textbf{Descripcion de partida / material} & \textbf{Und.} & \textbf{Cant.} & \textbf{P. Unit. (S/)} & \textbf{Parcial (S/)} & \textbf{Subtotal (S/)} \\
\midrule
\endhead
\midrule
\multicolumn{7}{r}{Continua en la siguiente pagina...} \\
\midrule
\endfoot
\bottomrule
\endlastfoot
\multicolumn{7}{l}{\textbf{01.00 CONEXION A LA RED EXTERNA DE MEDIDORES}} \\
01.01 & Acometida e Instalacion de Caja Portamedidor Monofasico referencial & UND & 1 & 120.00 & 120.00 & \\
 & & & & & \textbf{Subtotal 01} & \textbf{120.00} \\
\midrule
\multicolumn{7}{l}{\textbf{02.00 TUBERIAS Y CANALIZACIONES}} \\
02.01 & Tubería PVC Liviana (PV-L) 3/4'' (Alumbrado) & m & 120.40 & 3.50 & 421.40 & \\
02.02 & Tubería PVC Pesada (PV-P) 3/4'' (Tomacorrientes) & m & 151.10 & 4.50 & 679.95 & \\
02.03 & Tubería PVC Pesada (PV-P) 1'' (Alimentador) & m & 25 & 8.50 & 212.50 & \\
02.04 & Curva PVC Pesada (PV-P) 3/4'' (Tomacorrientes) & pza & 45 & 2.50 & 112.50 & \\
02.05 & Curva PVC Liviana (PV-L) 3/4'' (Alumbrado) & pza & 12 & 1.80 & 21.60 & \\
02.06 & Curva PVC Pesada (PV-P) 1'' (Alimentadores) & pza & 6 & 4.20 & 25.20 & \\
02.07 & Accesorios de canalización (pegamento, curvas) & glb & 1 & 200.00 & 200.00 & \\
 & & & & & \textbf{Subtotal 02} & \textbf{1,673.15} \\
\midrule
\multicolumn{7}{l}{\textbf{03.00 CONDUCTORES Y CABLES}} \\
03.01 & Conductor de cobre LSOH 1.5 mm2 (Fase+Neutro Alumbrado) & m & 240 & 2.80 & 672.00 & \\
03.02 & Conductor de cobre LSOH 1.5 mm2 (Tierra PE Alumbrado) & m & 110 & 2.80 & 308.00 & \\
03.03 & Conductor de cobre LSOH 2.5 mm2 (Fase+Neutro Tomacorrientes) & m & 300 & 4.50 & 1350.00 & \\
03.04 & Conductor de cobre LSOH 2.5 mm2 (Tierra PE Tomacorrientes) & m & 150 & 4.50 & 675.00 & \\
03.05 & Conductor de cobre LSOH 2.5 mm2 (Alimentación Electrobomba) & m & 35 & 4.50 & 157.50 & \\
03.06 & Conductor de cobre LSOH 10 mm2 (Alimentador General) & m & 60 & 16.00 & 960.00 & \\
03.07 & Conductor de cobre temple blando 6 mm2 (Pozo de Tierra) & m & 25 & 8.00 & 200.00 & \\
 & & & & & \textbf{Subtotal 03} & \textbf{4,322.50} \\
\midrule
\multicolumn{7}{l}{\textbf{04.00 CAJAS DE PASE Y SALIDA}} \\
04.01 & Caja octogonal FG 4''x2'' (Luminarias) & pza & 19 & 3.50 & 66.50 & \\
04.02 & Caja rectangular FG 4''x2'' (Interruptores) & pza & 10 & 3.20 & 32.00 & \\
04.03 & Caja rectangular FG 4''x2'' (Tomacorrientes dobles) & pza & 24 & 3.20 & 76.80 & \\
04.04 & Caja rectangular FG 4''x2'' (GFCI) & pza & 2 & 3.20 & 6.40 & \\
04.05 & Caja rectangular FG 4''x2'' (Servicio pesado) & pza & 3 & 3.20 & 9.60 & \\
04.06 & Caja de pase rectangular 4''x2'' FG & pza & 6 & 4.50 & 27.00 & \\
 & & & & & \textbf{Subtotal 04} & \textbf{218.30} \\
\midrule
\multicolumn{7}{l}{\textbf{05.00 TABLEROS DE DISTRIBUCION}} \\
05.01 & Tablero General TG-01 (12 polos, metálico empotrable) & u & 1 & 450.00 & 450.00 & \\
05.02 & Tablero de Distribución TD-01 (8 polos, metálico empotrable) & u & 1 & 320.00 & 320.00 & \\
05.03 & Tablero de Distribución TD-02 (8 polos, metálico empotrable) & u & 1 & 320.00 & 320.00 & \\
 & & & & & \textbf{Subtotal 05} & \textbf{1,090.00} \\
\midrule
\multicolumn{7}{l}{\textbf{06.00 ACCESORIOS Y PROTECCIONES}} \\
06.01 & Interruptor simple unipolar (placa completa) & pza & 6 & 12.00 & 72.00 & \\
06.02 & Interruptor de conmutación 3 vías (S3, completo) & pza & 4 & 15.00 & 60.00 & \\
06.03 & Tomacorriente doble con tierra (completo) & pza & 24 & 14.50 & 348.00 & \\
06.04 & Tomacorriente doble con protección GFCI (baños) & pza & 2 & 45.00 & 90.00 & \\
06.05 & Tomacorriente servicio pesado 20A (completo) & pza & 3 & 22.00 & 66.00 & \\
06.06 & Interruptor termomagnético 2P-10A (Alumbrado) & pza & 3 & 35.00 & 105.00 & \\
06.07 & Interruptor termomagnético 2P-16A (Tomacorrientes) & pza & 5 & 38.00 & 190.00 & \\
06.08 & Interruptor termomagnético 2P-20A (Cocina) & pza & 1 & 42.00 & 42.00 & \\
06.09 & Interruptor termomagnético general 2P-40A (TG-01) & pza & 1 & 85.00 & 85.00 & \\
06.10 & Interruptor diferencial 2P-25A-30mA (Personas) & pza & 1 & 120.00 & 120.00 & \\
 & & & & & \textbf{Subtotal 06} & \textbf{1,178.00} \\
\midrule
\multicolumn{7}{l}{\textbf{07.00 SISTEMA DE PUESTA A TIERRA}} \\
07.01 & Varilla de cobre 5/8'' x 2.40m, conector, caja registro, gel conductor y accesorios & jgo & 1 & 650.00 & 650.00 & \\
 & & & & & \textbf{Subtotal 07} & \textbf{650.00} \\
\midrule
\multicolumn{7}{l}{\textbf{08.00 ARTEFACTOS DE ALUMBRADO}} \\
08.01 & Luminaria LED interior de adosar 12 W & pza & 19 & 25.00 & 475.00 & \\
 & & & & & \textbf{Subtotal 08} & \textbf{475.00} \\
\midrule
\multicolumn{7}{l}{\textbf{09.00 EQUIPOS ELECTRICOS Y MECANICOS}} \\
09.01 & Electrobomba monofásica de agua 1 HP, 220V, 60Hz & UND & 1 & 450.00 & 450.00 & \\
 & & & & & \textbf{Subtotal 09} & \textbf{450.00} \\
\midrule
\multicolumn{7}{l}{\textbf{10.00 PRUEBAS ELECTRICAS}} \\
10.01 & Pruebas de aislamiento, continuidad de línea y resistencia de puesta a tierra & glb & 1 & 250.00 & 250.00 & \\
 & & & & & \textbf{Subtotal 10} & \textbf{250.00} \\
\midrule
\multicolumn{7}{l}{\textbf{11.00 MANO DE OBRA Y DIRECCION TECNICA}} \\
11.01 & Mano de obra calificada (Instalación general) & glb & 1 & 3200.00 & 3200.00 & \\
 & & & & & \textbf{Subtotal 11} & \textbf{3,200.00} \\
\midrule
\multicolumn{5}{r}{\textbf{TOTAL COSTO DIRECTO}} & & \textbf{13,626.95} \\
\multicolumn{5}{r}{Gastos Generales (5\%)} & & \textbf{681.35} \\
\multicolumn{5}{r}{Utilidad (8\%)} & & \textbf{1,090.16} \\
\multicolumn{5}{r}{\textbf{SUBTOTAL ANTES IGV}} & & \textbf{15,398.46} \\
\multicolumn{5}{r}{Impuesto General a las Ventas (IGV 18\%)} & & \textbf{2,771.72} \\
\multicolumn{5}{r}{\textbf{TOTAL GENERAL (S/.)}} & & \textbf{18,170.18} \\
\end{longtable}
\endgroup
